##C 2007.05.01
Generated by Convergence, RTE's network analysis tool (2021.11.23 22:53)
Informations      : 20211125_1930_2D4_CO_Final_CSE1.uct
Date of situation : 2021/11/25 19:30
##N
##ZME
0ANDRI51 Andrijevica  0 0        3.82576 0.00000 0.00000 0.00000 
0BAR  51 Bar          0 0        24.9144 3.23148 0.00000 0.00000 
0BERAN51 Berane       0 0        15.5115 1.77996 0.00000 0.00000 
0BPOLJ51 Bijelo Polje 0 0        15.5532 3.51754 0.00000 0.00000 
0BREZN51 TS Brezna    0 0        0.46910 0.00000 0.00000 0.00000 
0BUDVA51 Budva        0 0        28.1354 2.46864 0.00000 0.00000 
0CETIN51 Cetinje      0 0        9.29856 1.46211 0.00000 0.00000 
0DANIL51 Danilovgrad  0 0        10.8205 3.60230 0.00000 0.00000 
0ETREB51 EVP Trebjes. 0 0        3.47133 1.53628 0.00000 0.00000 
0HNOVI51 Herceg Novi  0 0        24.6016 2.61697 0.00000 0.00000 
0HPERU21 Perucica     0 0        0.00000 0.00000 0.00000 0.00000 
0HPERU51 HPP Perucica 0 2 114.00 0.00000 0.00000 -50.060 14.0000 1.00000 -210.00 14.0000 -77.000 
0HPERU52 HPP Perucica 0 2 114.00 0.00000 0.00000 -23.028 6.00000 1.00000 -96.000 6.00000 -39.000 
0HPIVA21 HPP Piva     0 2 239.00 0.00000 0.00000 -68.081 4.00000 -68.000 -114.00 4.00000 -37.000 
0HPIVA22 HPP Piva     0 2 239.00 0.00000 0.00000 -136.16 8.00000 -70.000 -228.00 8.00000 -74.000 
0KAP  51 KAP          0 0        65.4193 44.8300 0.00000 0.00000 
0KAP  5T KAP          0 0        0.00000 0.00000 0.00000 0.00000 
0KOTOR51 Kotor        0 0        14.6463 1.82234 0.00000 0.00000 
0KRNOV51 VE Krnovo    0 2 115.00 0.00000 0.63000 -4.6335 0.00000 0.00000 -72.000 0.00000 -34.000 
0LASTV11 Lastva       0 0        0.00000 0.00000 0.00000 0.00000 
0LASTV51 Lastva       0 0        0.43782 0.04238 0.00000 0.00000 
0MOJKO21 Mojkovac     0 0        0.00000 0.00000 0.00000 0.00000 
0MOJKO51 Mojkovac     0 0        6.64034 0.99593 0.00000 0.00000 
0MOZUR51 VE Mozura    0 2 108.00 0.00000 5.07000 -28.459 0.00000 0.00000 -48.000 0.00000 -15.000 
0NIKS251 Niksic2-Klic 0 0        9.22559 2.32031 0.00000 0.00000 
0NIKSI51 Niksic       0 0        24.7371 6.30403 0.00000 0.00000 
0NIKSZ52 Niksic Zelj. 0 0        0.38372 0.62000 0.00000 0.00000 
0PLJE211 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000 
0PLJE251 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000 
0PLJEV51 Pljevlja 1   0 0        17.6380 4.24860 0.00000 0.00000 
0PODG121 Podgorica 1  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG151 Podgorica 1  0 0        16.5852 4.38633 0.00000 0.00000 
0PODG211 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG212 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG251 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG252 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG351 Podgorica 3  0 0        31.7319 2.56399 0.00000 0.00000 
0PODG451 Podgorica 4  0 0        41.2493 3.14672 0.00000 0.00000 
0PODG551 Podgorica 5  0 0        24.0595 2.39447 0.00000 0.00000 
0RIBAR11 Ribarevine   0 0        0.00000 0.00000 0.00000 0.00000 
0ROZAJ51 Rozaje       0 0        0.00000 0.00000 0.00000 0.00000 
0TIVAT51 Tivat        0 0        19.7959 1.66342 0.00000 0.00000 
0TPLJE21 TPP Pljevlja 0 2 237.00 1.05277 12.2700 -207.65 -15.090 -160.00 -225.00 10.0000 -109.00 
0ULCIN51 Ulcinj       0 0        12.7699 1.87532 0.00000 0.00000 
0VILUS51 Vilusi       0 0        0.91735 0.42380 0.00000 0.00000 
0VILUS5K Vilusi KT    0 0        0.00000 0.00000 0.00000 0.00000 
0VIRPA51 Virpazar     0 0        6.67161 1.73758 0.00000 0.00000 
0VRANI5K Vranici KT   0 0        0.00000 0.00000 0.00000 0.00000 
##ZAL
AAES  5  AES          0 0        36.6881 0.00000 0.00000 0.00000 
AARSTI5  HPP ARSTI    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 100.000 -100.00 
AASHT15  HPP ASHTA 1  0 2 115.00 0.00000 0.00000 -20.441 -68.429 0.00000 -50.000 5.00000 -82.381 
AASHT25  HPP ASHTA 2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 5.00000 -10.000 
ABABIC2  BABIC        0 0        0.00000 0.00000 0.00000 0.00000 
ABABIC5  BABIC        0 0        14.6752 6.61217 0.00000 0.00000 
ABALSH5  BALSH        0 0        25.6816 3.30609 0.00000 0.00000 
ABANJE5  HPP BANJE    0 2 115.00 1.83440 0.00000 -4.1783 -63.752 0.00000 -70.000 5.00000 -64.057 
ABCURR5  B CURRI      0 0        7.33760 3.30609 0.00000 0.00000 
ABELE 5  HPP BELE     0 2 115.00 0.00000 0.00000 -0.2481 -8.9635 0.00000 -16.000 5.00000 -10.000 
ABELSH5  BELSH        0 0        9.17200 0.00000 0.00000 0.00000 
ABERAT5  BERAT        0 0        7.33760 0.00000 0.00000 0.00000 
ABISHN5  HPP Bishnice 0 2 115.00 0.00000 0.00000 -0.1950 2.25388 0.00000 -8.0000 5.00000 -10.000 
ABISTR3  BISTRRIC     0 0        0.00000 0.00000 0.00000 0.00000 
ABISTR5  HPP BISTRIC  0 2 115.00 5.50321 0.00000 -16.935 -10.000 0.00000 -27.000 5.00000 -10.000 
ABULQI5  BULQIZ       0 0        5.50321 1.65304 0.00000 0.00000 
ABURRE2  BURREL       0 0        0.00000 0.00000 0.00000 0.00000 
ABURRL5  BURREL       0 0        33.0193 6.61217 0.00000 0.00000 
ABUSHA5  BUSHAT       0 0        5.50321 0.00000 0.00000 0.00000 
ACEMER5  HPP Cemerica 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 5.00000 -10.000 
ACERIK5  CERRIK       0 0        1.83440 1.65304 0.00000 0.00000 
ACERRU5  HPP CERRU    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -70.000 5.00000 -10.000 
ACOROV5  COROVODE     0 0        0.00000 0.00000 0.00000 0.00000 
ADARDA5  HPP DARDHA   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
ADARSI5  HPP Darsi    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
ADEGSK5  DEG SK       0 0        0.00000 0.00000 0.00000 0.00000 
ADENAS5  HPP DENAS    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
ADGSHU5  DEG SHU      0 0        0.00000 0.00000 0.00000 0.00000 
ADRAGO5  HPP DRAGBI   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
ADRENO5  DRENOVE      0 0        1.83440 0.00000 0.00000 0.00000 
ADSHK25  DEG SHK      0 0        0.00000 0.00000 0.00000 0.00000 
AEGNAT5  HPP EGNATIA  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
AELBS12  ELBASAN 1    0 0        0.00000 0.00000 0.00000 0.00000 
AELBS15  ELBASAN 1    0 0        11.0064 3.30609 0.00000 0.00000 
AELBS21  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000 
AELBS22  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000 
AELKOM5  ELKOM        0 0        16.5096 8.26521 0.00000 0.00000 
AELKUR2  ELKURUM      0 0        14.6752 0.00000 0.00000 0.00000 
AERSEK5  ERSEK        0 0        16.5096 0.00000 0.00000 0.00000 
AFANG 2  HPP FANG     0 2 225.00 0.00000 0.00000 -24.367 4.46948 0.00000 -70.000 5.00000 -17.000 
AFARKA5  FARKA        0 0        12.8408 1.65304 0.00000 0.00000 
AFARRZ5  FUSH ARREZ   0 0        5.50321 3.30609 0.00000 0.00000 
AFIBER5  FIBER        0 0        9.17200 8.26521 0.00000 0.00000 
AFIER 2  FIER 220     0 0        0.00000 0.00000 0.00000 0.00000 
AFIER 5  FIER         0 0        36.6881 -71.081 0.00000 0.00000 
AFIERZ2  HPP FIERZA   0 2 225.00 0.00000 0.00000 -157.19 24.6112 0.00000 -500.00 24.6112 -240.00 
AFIERZ5  FIERZ        0 0        0.00000 0.00000 0.00000 0.00000 
AFKCIM2  FKRUJE       0 0        23.8473 1.65304 0.00000 0.00000 
AFKRUJ5  FUSH KRUJE   0 0        5.50321 3.30609 0.00000 0.00000 
AFKUQE5  FUSH KUQ     0 0        16.5096 3.30609 0.00000 0.00000 
AFRZVJ5  FIERZ VJ     0 0        0.00000 0.00000 0.00000 0.00000 
AGJADR5  HPP GJADER   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
AGJIRE5  GJIROKASTE   0 0        7.33760 -1.6530 0.00000 0.00000 
AGJIRO5  GJIROKASTER  0 0        14.6752 0.00000 0.00000 0.00000 
AGJORI5  HPP Gjorice  0 2 115.00 0.00000 0.00000 -3.6640 -9.3567 0.00000 -12.000 5.00000 -10.000 
AGKUQ 5  GUR KUQ      0 0        1.83440 1.65304 0.00000 0.00000 
AGOLEM5  GOLEM        0 0        14.6752 6.61217 0.00000 0.00000 
AGSA  5  GSA          0 0        22.0128 1.65304 0.00000 0.00000 
AHIMAR5  HIMARE       0 0        3.66881 0.00000 0.00000 0.00000 
AIBE  5  IBE          0 0        0.00000 0.00000 0.00000 0.00000 
AKAFAR5  KAFARAJ      0 0        5.50321 1.65304 0.00000 0.00000 
AKAJAN5  KAJAN        0 0        1.83440 1.65304 0.00000 0.00000 
AKALIM5  KALIMASH     0 0        9.17200 3.30609 0.00000 0.00000 
AKASHA51 KASHAR 51    0 0        69.7072 8.26521 0.00000 0.00000 
AKAVAJ5  KAVAJ        0 0        23.8473 3.30609 0.00000 0.00000 
AKELCY5  KELCYR       0 0        3.66881 1.65304 0.00000 0.00000 
AKOLAC2  KOLAC        0 0        0.00000 0.00000 0.00000 0.00000 
AKOMAN1  HPP KOMAN    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 200.000 -320.00 
AKOMAN2  HPP KOMAN    0 2 225.00 0.00000 0.00000 -365.55 203.372 0.00000 -600.00 203.372 -320.00 
AKOMBI5  KOMBINAT     0 0        9.17200 0.00000 0.00000 0.00000 
AKOPLI2  KOPLIK       0 0        18.3440 1.65304 0.00000 0.00000 
AKORCE5  KORCE        0 0        16.5096 6.61217 0.00000 0.00000 
AKOSMC5  KOSMC        0 0        0.00000 0.00000 0.00000 0.00000 
AKRAHS5  KRAHES       0 0        1.83440 0.00000 0.00000 0.00000 
AKRUJE5  KRUJE        0 0        5.50321 0.00000 0.00000 0.00000 
AKUCOV5  KUCOVE       0 0        18.3440 8.26521 0.00000 0.00000 
AKUKES5  KUKES        0 0        0.00000 0.00000 0.00000 0.00000 
AKURBN5  KURBNESH     0 0        0.00000 0.00000 0.00000 0.00000 
ALAC1 5  LAC 1        0 0        9.17200 3.30609 0.00000 0.00000 
ALAC2 5  LAC 2        0 0        3.66881 1.65304 0.00000 0.00000 
ALAJTH5  LAJTHIZE     0 0        0.00000 0.00000 0.00000 0.00000 
ALALEZ5  LALEZ        0 0        1.83440 1.65304 0.00000 0.00000 
ALAPAJ5  HPP LAPAJ    0 2 115.00 0.00000 0.00000 -0.3808 -8.9697 0.00000 -12.000 5.00000 -10.000 
ALENGA5  HPP LENGAR   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 5.00000 -10.000 
ALEZHA5  LEZHA        0 0        33.0193 14.8774 0.00000 0.00000 
ALIBRZ5  LIBRAZHD     0 0        1.83440 0.00000 0.00000 0.00000 0.00000 -16.000 5.00000 -10.000 
ALUMZI5  HPP Lumezi   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -16.000 5.00000 -10.000 
ALURA 5  HPP LURA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -16.000 5.00000 -10.000 
ALUSHN5  LUSHNJE      0 0        38.5224 -41.326 0.00000 0.00000 
AMALLA5  HPP MALLA    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -11.000 5.00000 -10.000 
AMAMUR5  MAMURAS      0 0        5.50321 3.30609 0.00000 0.00000 
AMARIN5  MARINZ       0 0        0.00000 0.00000 0.00000 0.00000 
AMEMAL5  MEMALIAJ     0 0        1.83440 1.65304 0.00000 0.00000 
AMOGLI2  HPP MOGLICE  0 2 225.00 0.00000 0.00000 -161.70 -70.742 0.00000 -180.00 18.0000 -164.80 
AORIKU5  ORIKUM       0 0        0.00000 0.00000 0.00000 0.00000 
APERME5  PERMET       0 0        1.83440 1.65304 0.00000 0.00000 
APESHK5  PESHKOPI     0 0        7.33760 3.30609 0.00000 0.00000 
APESHQ2  HPP PESHQESH 0 2 225.00 0.00000 0.00000 -12.817 17.3445 0.00000 -34.000 17.3445 -17.000 
APOGRD5  POGRADEC     0 0        14.6752 6.61217 0.00000 0.00000 
APRELL5  HPP PRELL    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -70.000 5.00000 -10.000 
APRENJ5  PRENJAS      0 0        1.83440 0.00000 0.00000 0.00000 
APROMA5  PORTO ROMA   0 0        25.6816 3.30609 0.00000 0.00000 
AQENDE5  QENDER       0 0        62.3696 28.1017 0.00000 0.00000 
ARAPU45  HPP RAPUN 4  0 2 115.00 0.00000 0.00000 -0.0141 0.08999 0.00000 -8.0000 5.00000 -10.000 
ARENCI5  RENCI        0 0        3.66881 1.65304 0.00000 0.00000 
AREPSI5  REPSI        0 0        3.66881 1.65304 0.00000 0.00000 
ARRAZB5  RRAZHBULL2   0 0        0.00000 0.00000 0.00000 0.00000 
ARRAZH2  RRASHBULL    0 0        0.00000 0.00000 0.00000 0.00000 
ARRAZH5  RRAZHBULL1   0 0        0.00000 0.00000 0.00000 0.00000 
ARUBIK5  RUBIK        0 0        3.66881 1.65304 0.00000 0.00000 
ASARAN5  SARANDE      0 0        20.1784 9.91826 0.00000 0.00000 
ASELEN5  SELENIC      0 0        7.33760 1.65304 0.00000 0.00000 
ASELIT5  SELIT        0 0        97.2233 42.9791 0.00000 0.00000 
ASETA 5  HPP Seta     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -70.000 5.00000 -10.000 
ASHARR2  SHARRE       0 0        22.0128 8.26521 0.00000 0.00000 
ASHARR5  SHARRE       0 0        0.00000 0.00000 0.00000 0.00000 
ASHKD15  SHKODER 1    0 0        31.1848 8.26521 0.00000 0.00000 
ASHKD25  SHKODER 2    0 0        36.6881 16.5304 0.00000 0.00000 
ASHKP15  HPP SHK 1    0 2 115.00 0.00000 0.00000 -2.9388 -68.713 0.00000 -12.000 5.00000 -69.340 
ASHKP25  HPP SHK 2    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 5.00000 -10.000 
ASHKZT5  SHKOZET      0 0        36.6881 16.5304 0.00000 0.00000 
ASHPEL5  HPP Shpella  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -11.000 5.00000 -10.000 
ASHUPE5  SHUPENZ      0 0        1.83440 0.00000 0.00000 0.00000 
ASHUTR5  SHUTRI       0 0        0.00000 0.00000 0.00000 0.00000 
ASLAB25  HPP Slabinj2 0 2 115.00 0.00000 0.00000 -0.1505 2.22240 0.00000 -16.000 5.00000 -10.000 
ASLABI5  HPP SLABINJ  0 2 115.00 0.00000 0.00000 -0.8392 2.04649 0.00000 -11.000 5.00000 -10.000 
ASUC  5  SUC          0 0        0.00000 0.00000 0.00000 0.00000 
ASUKTH5  SUKT         0 0        16.5096 8.26521 0.00000 0.00000 
ATEPEL5  TEPELENE     0 0        1.83440 1.65304 0.00000 0.00000 
ATERNV5  HPP TERNOV   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -11.000 5.00000 -10.000 
ATIRA21  TIRANA2 400  0 0        0.00000 0.00000 0.00000 0.00000 
ATIRA22  TIRANA2 220  0 0        0.00000 0.00000 0.00000 0.00000 
ATIRA25  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000 
ATIRAN2  TIRANA 220   0 0        104.561 41.3261 0.00000 0.00000 
ATIRAN5  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000 
ATITAN2  TITAN        0 0        20.1784 9.91826 0.00000 0.00000 
ATUNEL5  TUNEL        0 0        0.00000 0.00000 0.00000 0.00000 
AULEZ 5  HPP ULEZ     0 2 115.00 1.83440 0.00000 -6.7832 -21.468 0.00000 -25.000 5.00000 -23.306 
AUTRAK5  UZINA TRA    0 0        39.4396 11.5713 0.00000 0.00000 
AUZNOV5  UZNOVE       0 0        5.50321 1.65304 0.00000 0.00000 
AVDEJA2  HPP V DEJES  0 2 225.00 0.00000 0.00000 -85.102 38.6720 0.00000 -250.00 38.6720 -150.00 
AVDEJS5  VDEJES 5     0 0        0.00000 0.00000 0.00000 0.00000 
AVDVJT5  VDEJES VJTR  0 0        5.50321 3.30609 0.00000 0.00000 
AVLOR25  VLORA 2      0 0        0.00000 0.00000 0.00000 0.00000 
AVLOR35  Vlora3       0 0        0.00000 0.00000 0.00000 0.00000 
AVLORE5  VLORE        0 0        0.00000 0.00000 0.00000 0.00000 
AVLOTP2  TPPVLORA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 18.0000 -67.000 
AVOJNI5  VOJNIK       0 0        3.66881 1.65304 0.00000 0.00000 
AZEMLA1  ZEMLAK       0 0        0.00000 120.000 0.00000 0.00000 
AZEMLA5  ZEMBLAK      0 0        0.00000 0.00000 0.00000 0.00000 
##ZBE
BAALNO31 AALNO150     0 0        0.00000 0.00000 0.00000 0.00000 
BAALNO32 AALNO150     0 0        36.4580 8.11838 0.00000 0.00000 
BAALST31 AALST150     0 0        69.6680 13.8080 0.00000 0.00000 
BAALTR31 AALTR150     0 0        22.7891 2.74519 0.00000 0.00000 
BAALTR32 AALTR150     0 0        22.3317 5.07618 0.00000 0.00000 
BACHEN11 ACHEN380     0 0        69.9689 2.27982 0.00000 0.00000 
BACHEN12 ACHEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BACHES11 ACHES380     0 0        2.51110 -1.8455 0.00000 0.00000 
BAIRLI31 AIRLI150     0 0        16.9587 14.8000 0.00000 0.00000 
BALEGR10 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 
BALEGR11 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 
BALEGR12 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1000.0 500.000 -500.00 
BALZ  31 ALZ 150      0 0        9.59636 6.26194 0.00000 0.00000 
BALZ  32 ALZ 150      0 0        0.10993 0.98451 0.00000 0.00000 
BALZ  33 ALZ 150      0 0        15.8226 -1.4548 0.00000 0.00000 
BALZ  34 ALZ 150      0 0        27.7905 1.87279 -0.1001 -0.0100 0.00000 -4.6000 0.46000 -1.5180 
BAMERC31 AMERC150     0 0        0.00000 0.00000 0.00000 0.00000 
BAMERC3C AMERC150     0 0        0.00000 0.00000 0.00000 0.00000 
BAMERC3V AMERC 16     0 2 156.33 0.00000 0.00000 -284.30 9.51535 -96.000 -284.30 66.4700 -156.60 
BAMERC3W AMERC 12     0 2 156.58 0.00000 0.00000 -159.90 -3.0855 -54.000 -159.90 25.7500 -85.790 
BAMOCO31 AMOCO150     0 0        66.1328 16.8578 -24.690 -2.4660 
BANDUM1R ANDUM380     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM30 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM31 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM32 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM33 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANS  31 ANS 150      0 0        44.9582 5.46278 0.00000 0.00000 
BANS  32 ANS 150      0 0        5.04815 -0.0404 0.00000 0.00000 
BANTOI31 ANTOI150     0 0        64.2223 12.3634 0.00000 0.00000 
BATOFI3A ATOFI150     0 0        8.34504 2.79186 0.00000 0.00000 
BATOFI3B ATOFI150     0 0        2.58092 0.85134 0.00000 0.00000 
BAUBAN11 AUBAN380     0 0        0.00000 0.00000 0.00000 0.00000 
BAUBAN21 AUBAN220     0 0        44.1087 151.090 0.00000 0.00000 
BAUBAN22 AUBAN220     0 0        0.18834 135.838 0.00000 0.00000 
BAUBAN23 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000 
BAUBAN24 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000 
BAUVEL32 AUVEL150     0 0        15.2004 -7.1464 0.00000 0.00000 
BAUVEL33 AUVEL150     0 0        19.4621 1.30457 0.00000 0.00000 
BAUVEL3R AUVEL150     0 0        19.2974 2.35940 0.00000 0.00000 
BAVERN31 AVERN150     0 2 156.21 8.60310 -1.7633 -0.4005 -23.298 0.00000 -32.000 6.58000 -27.000 
BAVERN32 AVERN150     0 0        0.14003 80.6883 0.00000 0.00000 
BAVERN3R AVERN150     0 0        0.00000 0.00000 0.00000 0.00000 
BAVERN3S AVERN150     0 0        0.10809 0.69588 0.00000 0.00000 
BAVLGM11 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM12 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM31 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM32 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BAWIRS21 AWIRS220     0 0        74.0640 21.8773 0.00000 0.00000 
BAWIRS31 AWIRS150     0 0        0.00000 0.00000 0.00000 0.00000 
BAWIRS3W AWIRS 15     0 0        0.00000 0.00000 -74.160 -39.382                 5.41394 -71.960 
BBAISY31 BAISY150     0 0        94.8431 -37.428 0.00000 0.00000 
BBALEN31 BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN32 BALE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN3R BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN3_ BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBASCO32 BASCO150     0 0        20.3060 1.97557 0.00000 0.00000 
BBASCO3R BASCO150     0 0        0.01514 0.03121 0.00000 0.00000 
BBASF 31 BASF 150     0 0        73.0287 30.8839 -14.063 -1.4046 
BBASF 32 BASF 150     0 0        59.2992 24.6214 0.00000 0.00000 
BBASF 34 BASF 150     0 0        64.0432 7.45967 0.00000 0.00000 
BBASF 3A BASF 150     0 0        58.6745 24.8994 0.00000 0.00000 
BBASF 3B BASF 150     0 0        69.3818 28.8776 0.00000 0.00000 
BBASF 3W BASF 21      0 2 156.13 0.00000 0.00000 -378.00 -26.757 -230.00 -378.00 124.545 -241.71 
BBASF 3_ BASF 150     0 0        0.00000 0.00000 0.00000 0.00000 
BBASSW3R BASSW150     0 0        44.9018 34.7827 0.00000 0.00000 
BBASTO2R BASTO220     0 0        0.02099 0.09199 0.00000 0.00000 
BBATTI3R BATTI150     0 0        18.6831 0.91194 0.00000 0.00000 
BBAUDO31 BAUDO150     0 0        0.00000 0.00000 0.00000 0.00000 
BBAUDO32 BAUDO150     0 0        70.0620 -70.913 0.00000 0.00000 
BBAUDO3W BAUDO 24     0 2 151.51 0.00000 0.00000 -348.70 70.3835 -130.00 -348.70 107.881 -317.72 
BBAYMI3R BAYMI150     0 0        20.0366 13.4722 0.00000 0.00000 
BBEERS3R BEERS150     0 0        0.00000 0.00000 0.00000 0.00000 
BBEERS3S BEERS150     0 0        69.5505 15.0674 0.00000 0.00000 
BBERIN31 BERIN150     0 0        84.9765 20.3656 0.00000 0.00000 
BBERIN32 BERIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBERNE21 BERNE220     0 0        0.20471 0.03156 0.00000 0.00000 
BBERST32 BERST150     0 0        10.1065 0.83977 0.00000 0.00000 
BBERST3R BERST150     0 0        9.94167 0.60386 0.00000 0.00000 
BBIFF+22 BIFF+220     0 0        0.00000 0.00000 0.00000 0.00000 
BBINCH31 BINCH150     0 0        12.2989 0.68754 0.00000 0.00000 
BBLANC31 BLANC150     0 0        9.42435 -1.2557 0.00000 0.00000 
BBLANC32 BLANC150     0 0        0.02652 0.07147 0.00000 0.00000 
BBLTOR31 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000 
BBLTOR32 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000 
BBOLAL32 BOLAL150     0 0        1.59804 -11.048 0.00000 0.00000 
BBOTCC32 BOTCC150     0 0        0.04917 0.36639 0.00000 0.00000 
BBOTCC3R BOTCC150     0 0        20.9058 -5.6303 0.00000 0.00000 
BBO_HF31 BO_HF150     0 0        2.58345 12.1097 0.00000 0.00000 
BBRAIN31 BRAIN150     0 0        26.4751 2.37372 0.00000 0.00000 
BBRESS31 BRESS150     0 0        0.02321 0.09636 0.00000 0.00000 
BBRESS32 BRESS150     0 0        19.8051 5.25047 0.00000 0.00000 
BBRUEG11 BRUEG 36     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG12 BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG1A BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG1S              0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG31 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG32 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG3A BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG3B BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUGG31 BRUGG150     0 0        62.7907 82.9405 0.00000 0.00000 
BBRUGG32 BRUGG150     0 0        43.7375 7.72061 0.00000 0.00000 
BBRUME11 BRUME380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUME12 BRUME380     0 0        20.4524 -12.730 0.00000 0.00000 
BBRUME21 BRUME220     0 0        30.7398 7.53772 0.00000 0.00000 
BBRUMS2R BRUMS220     0 0        0.88798 -0.5638 0.00000 0.00000 
BBRUST3R BRUST150     0 0        63.9137 -1.6842 0.00000 0.00000 
BBUGG+12 BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000 
BBUGG+1R BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000 
BBUIZI31 BUIZI150     0 0        48.8260 3.38338 0.00000 0.00000 
BBURCH32 BURCH150     0 0        15.8009 -4.1471 0.00000 0.00000 
BBVERW32 BVERW150     0 0        10.7514 -3.3682 0.00000 0.00000 
BBVERW3A BVERW150     0 0        18.4114 -2.5602 0.00000 0.00000 
BBVERW3R BVERW150     0 0        0.00000 0.00000 0.00000 0.00000 
BBVREN31 BVREN150     0 0        12.1822 1.16684 0.00000 0.00000 
BBVREN32 BVREN150     0 0        24.2574 3.83167 0.00000 0.00000 
BBWTON31 BWTON150     0 0        36.3006 12.3991 0.00000 0.00000 
BCAMOC31 CAMOC150     0 0        0.01574 0.00762 0.00000 0.00000 
BCARAL3R CARAL150     0 0        1.55569 1.56249 0.00000 0.00000 
BCBR3A32 CBR3A150     0 0        14.2038 4.73790 0.00000 0.00000 
BCBR3A33 CBR3A150     0 0        0.05181 0.32874 0.00000 0.00000 
BCFINF37 CFINF150     0 0        0.00000 0.00000 -43.803 -5.2322 
BCFINF38 CFINF150     0 0        0.00000 0.00000 -87.245 -4.7678 
BCHACO31 CHACO150     0 0        5.21054 -3.0183 0.00000 0.00000 
BCHAMP11 CHAMP380     0 0        75.0425 -9.2627 0.00000 0.00000 
BCHAMP12 CHAMP380     0 0        72.8105 24.0847 0.00000 0.00000 
BCHARL3R CHARL150     0 0        0.01685 0.00495 0.00000 0.00000 
BCHARL3S CHARL150     0 0        21.6992 4.34204 0.00000 0.00000 
BCHER+3R CHER+150     0 0        0.00000 0.00000 0.00000 0.00000 
BCHERA34 CHERA150     0 0        2.86321 0.67791 0.00000 0.00000 
BCHERA3R CHERA150     0 0        12.7142 0.72966 0.00000 0.00000 
BCHIEV31 CHIEV150     0 0        9.01123 2.41927 0.00000 0.00000 
BCHIEV32 CHIEV150     0 0        0.00000 0.00000 0.00000 0.00000 
BCKNIP31 CKNIP150     0 0        0.00000 0.00000 0.00000 0.00000 
BCKNIP3W CKNIP 16     0 2 156.15 0.00000 0.00000 -300.00 -5.8293 -104.00 -300.00 76.8036 -320.57 
BCLABE31 CLABE150     0 0        9.16265 2.72480 0.00000 0.00000 
BCLABE3R CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLABE3S CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLANG31 CLANG150     0 0        45.6685 7.91705 0.00000 0.00000 
BCLANG32 CLANG150     0 0        45.9362 7.99129 0.00000 0.00000 
BCLANG33 CLANG150     0 0        11.8612 1.52951 0.00000 0.00000 
BCMARE31 CMARE150     0 0        0.01679 0.01479 0.00000 0.00000 
BCMARE3W CMARE 20     0 0        0.01399 0.10151 0.00000 0.00000                 143.290 -158.17 
BCOO  11 COO 380      0 0        0.00000 0.00000 0.00000 0.00000 
BCOO  12 COO 380      0 0        0.00000 0.00000 0.00000 0.00000 
BCOO  1R COO 20       0 2 380.07 0.00000 0.00000 -140.17 16.2308 145.000 -145.00 24.0500 -118.43 
BCOO  1S COO 20       0 2 380.28 0.00000 0.00000 -145.00 15.0564 145.000 -145.00 24.0500 -118.43 
BCOO  1T COO 20       0 2 380.28 0.00000 0.00000 -145.00 15.0564 145.000 -145.00 24.0500 -118.43 
BCOO  1U COO 20       0 2 409.01 0.00000 0.00000 -165.20 -9.7568 200.000 -215.00 45.1058 -163.35 
BCOO  1V COO 20       0 0        0.00000 0.00000 0.00000 0.00000 200.000 -215.00 65.3700 -136.03 
BCOO  1W COO 20       0 0        0.00000 0.00000 0.00000 0.00000 200.000 -215.00 65.3700 -136.03 
BCORBA3R CORBA150     0 0        0.00000 0.00000 0.00000 0.00000 
BCOURC11 COURC380     0 0        0.00000 0.00000 0.00000 0.00000 
BCOURC12 COURC380     0 0        0.00000 0.00000 0.00000 0.00000 
BCOURC3R COURC150     0 0        0.00000 0.00000 0.00000 0.00000 
BCQUIN31 CQUIN150     0 0        24.7300 5.32457 0.00000 0.00000 
BCZWIJ31 CZWIJ150     0 0        46.5161 25.1515 0.00000 0.00000 
BCZWIJ32 CZWIJ150     0 0        0.00000 0.00000 0.00000 0.00000 
BCZWIJ3U CZWIJ 11     0 0        0.00000 0.00000 -34.742 -3.1162 -16.000 -40.700 0.41859 -27.755 
BCZWIJ3V CZWIJ 11     0 0        0.00000 0.00000 -34.742 -3.2610 -16.000 -40.700 -1.0215 -33.860 
BCZWIJ3W CZWIJ 11     0 0        0.00000 0.00000 -34.641 -3.9854 -16.000 -40.600 0.43044 -27.741 
BDAMPL31 DAMPL150     0 0        16.7673 2.02531 0.00000 0.00000 
BDAMPL32 DAMPL150     0 0        16.9419 2.04245 0.00000 0.00000 
BDAMPR31 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPR32 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPR3R DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPS35 DAMPS150     0 0        2.93488 -0.6438 0.00000 0.00000 
BDAMPS36 DAMPS150     0 0        2.93455 -0.6438 0.00000 0.00000 
BDEIN+32 DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDEIN+3R DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDEINZ31 DEINZ150     0 0        20.9967 5.02087 0.00000 0.00000 
BDEINZ32 DEINZ150     0 0        21.4726 5.19766 0.00000 0.00000 
BDESG+3R DESG+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDESGM31 DESGM150     0 0        10.0748 0.90979 0.00000 0.00000 
BDHANI3A DHANI150     0 0        30.0218 5.52807 0.00000 0.00000 
BDHANI3B DHANI150     0 0        0.00000 0.00000 0.00000 0.00000 
BDHANI3C DHANI150     0 0        44.5187 8.05524 0.00000 0.00000 
BDIEST3R DIEST150     0 0        64.1486 2.29473 0.00000 0.00000 
BDILB+31 DILB+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDILBE3R DILBE150     0 0        24.7139 -4.6915 0.00000 0.00000 
BDOEL 11 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 12 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1A DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1B DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1T DOEL 18      0 2 407.91 0.00000 0.00000 -455.50 -102.34 -182.00 -455.50 52.6238 -260.05 
BDOEL 1U DOEL 18      0 2 407.70 0.00000 0.00000 -453.70 -99.367 -182.00 -453.70 52.7955 -259.85 
BDOEL 1V DOEL 24      0 2 407.63 0.00000 0.00000 -1000.0 -216.48 -500.00 -1000.0 111.868 -558.48 
BDOEL 1W DOEL 24      0 0        0.00000 0.00000 0.00000 0.00000 -500.00 -1038.6 188.030 -489.03 
BDOEL 31 DOEL 150     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 32 DOEL 150     0 0        1.99956 0.41704 0.00000 0.00000 
BDOTT+3R DOTT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDOTTI31 DOTTI150     0 0        13.3583 4.02071 0.00000 0.00000 
BDROGE11 DROGE380     0 0        0.00000 0.00000 0.00000 0.00000 
BDROGE31 DROGE150     0 0        64.2600 49.5693 0.00000 0.00000 
BDROGE33 DROGE150     0 0        48.0257 -4.4775 0.00000 0.00000 
BDROGE3U DROGE 15     0 2 151.69 0.00000 0.00000 -146.98 24.4205 -51.600 -159.80 24.4205 -153.97 
BDROGE3V DROGE 15     0 2 151.68 0.00000 0.00000 -146.98 24.0407 -51.600 -159.80 24.0407 -151.31 
BDROGE3W DROGE 15     0 2 156.02 0.00000 0.00000 -179.40 -14.874 -26.300 -179.40 21.7606 -142.30 
BDRONG3R DRONG150     0 0        47.0669 6.39003 0.00000 0.00000 
BEEKLN10 EEKLN380     0 0        0.00000 0.00000 0.00000 0.00000 
BEEKLN11 EEKLN380     0 0        0.00000 0.00000 0.00000 0.00000 
BEEKLN31 EEKLN150     0 0        11.6184 -0.3350 0.00000 0.00000 
BEEKLN32 EEKLN150     0 0        0.13417 77.3017 -0.1483 -0.0931 
BEEKLO32 EEKLO150     0 0        21.3734 0.78190 0.00000 0.00000 
BEEKLO3R EEKLO150     0 0        21.5485 0.77416 0.00000 0.00000 
BEISDE32 EISDE150     0 0        37.0577 -13.940 0.00000 0.00000 
BEISDE3A EISDE150     0 0        49.2852 20.1905 0.00000 0.00000 
BEIZE+3R EIZE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BEIZER31 EIZER150     0 0        20.7158 1.35071 0.00000 0.00000 
BEKERE31 EKERE150     0 0        35.7777 -2.4241 0.00000 0.00000 
BESCH 2C ESCH 220     0 0        51.7210 19.5804 0.00000 0.00000 
BESCH 2E ESCH 220     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO 31 ESSO 150     0 0        24.3701 15.7886 0.00000 0.00000 
BESSO 32 ESSO 150     0 0        33.3973 18.2189 0.00000 0.00000 
BESSO 3K ESSO 150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO 3W ESSO 15      0 0        0.00000 0.00000 -80.000 -4.6707 -80.000 -80.000 5.37955 -69.869 
BESSO+32 ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO+3R ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSOC31 ESSOC150     0 0        15.8119 3.15673 0.00000 0.00000 
BESSOC32 ESSOC150     0 0        18.4087 6.92075 0.00000 0.00000 
BEUPEN32 EUPEN150     0 0        35.2875 8.50902 0.00000 0.00000 
BEUPEN3R EUPEN150     0 0        37.1108 -12.548 0.00000 0.00000 
BFAFER31 FAFER150     0 0        7.56481 7.41048 0.00000 0.00000 
BFAFER3R FAFER150     0 0        53.8460 -1.7305 0.00000 0.00000 
BFARCI32 FARCI150     0 0        0.01537 0.03168 0.00000 0.00000 
BFARCI3R FARCI150     0 0        19.5398 1.88263 0.00000 0.00000 
BFELUY3R FELUY150     0 0        0.00000 0.00000 0.00000 0.00000 
BFIBER3R FIBER150     0 0        12.8444 4.47145 0.00000 0.00000 
BFLEUR31 FLEUR150     0 0        2.92668 -1.0621 0.00000 0.00000 
BFLEUR32 FLEUR150     0 0        16.4669 1.44389 0.00000 0.00000 
BFLORA32 FLORA150     0 0        44.3422 4.21602 0.00000 0.00000 
BFLORA3R FLORA150     0 0        44.3426 4.22948 0.00000 0.00000 
BFOC  3R FOC 150      0 0        29.9493 13.4182 0.00000 0.00000 
BFOC+ 3R FOC+ 150     0 0        0.00000 0.00000 0.00000 0.00000 
BFONT+3  FONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BFONTA32 FONTA150     0 0        9.32083 0.31070 0.00000 0.00000 
BFONTA33 FONTA150     0 0        0.01572 0.03240 0.00000 0.00000 
BFONTA3R FONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BFORES3A FORES150     0 0        27.0768 3.50975 0.00000 0.00000 
BFORES3B FORES150     0 0        0.00000 0.00000 0.00000 0.00000 
BGALGE11 GALGE380     0 0        0.00000 0.00000 0.00000 0.00000 
BGASTH3A GASTH150     0 0        65.0491 18.7446 0.00000 0.00000 
BGAURA32 GAURA150     0 0        0.04543 0.19728 0.00000 0.00000 
BGAURA3R GAURA150     0 0        34.9452 18.4770 0.00000 0.00000 
BGENPM31 GENPM150     0 0        12.7898 6.21985 0.00000 0.00000 
BGEZEL10 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000 
BGEZEL11 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000 
BGEZEL12 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000 
BGEZEL13 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000 
BGEZEL14 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000 
BGEZEL15 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000 
BGEZEL16 GEZEL380     0 0        0.20711 129.893 0.00000 0.00000 
BGEZEL17 GEZEL380     0 0        0.20711 129.893 0.00000 0.00000 
BGILLY37 GILLY150     0 0        21.2131 2.94952 0.00000 0.00000 
BGODSH31 GODSH150     0 0        87.8827 9.84750 0.00000 0.00000 
BGOSS+32 GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000 
BGOSS+3R GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000 
BGOSSE31 GOSSE150     0 0        0.03908 0.08356 0.00000 0.00000 
BGOSSE32 GOSSE150     0 0        15.0253 3.50963 0.00000 0.00000 
BGOUY 11 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000 
BGOUY 12 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000 
BGOUY 31 GOUY 150     0 0        16.7369 2.59010 0.00000 0.00000 
BGOUY 32 GOUY 150     0 0        72.8129 -8.3864 0.00000 0.00000 
BGRAMM1A GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1B GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1C GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1D GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM3A GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM3B GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000 
BGRIMB32 GRIMB150     0 0        0.02572 0.05604 0.00000 0.00000 
BGRIMB3R GRIMB150     0 0        24.0278 2.03331 0.00000 0.00000 
BHAM  32 HAM 150      0 0        13.8799 3.11761 -40.618 13.1201 
BHAM  3R HAM 150      0 0        0.00000 0.00000 -17.243 12.6193 
BHARE+32 HARE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARE+3R HARE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHAREL31 HAREL150     0 0        32.8429 -0.4511 0.00000 0.00000 
BHAREL32 HAREL150     0 0        27.0918 -0.4365 0.00000 0.00000 
BHARMI3R HARMI150     0 0        31.3746 27.5020 0.00000 0.00000 
BHARWI3R HARWI150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARYD31 HARYD150     0 0        23.7262 3.11892 0.00000 0.00000 
BHAVE731 HAVE7150     0 0        16.7364 2.44475 0.00000 0.00000 
BHAVE732 HAVE7150     0 0        19.2570 3.00225 0.00000 0.00000 
BHBRUG31 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG32 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG33 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG3U HBRUG 15     0 2 156.45 0.00000 0.00000 -142.87 10.7844 -55.800 -151.90 43.4860 -110.72 
BHBRUG3V HBRUG 15     0 2 156.45 0.00000 0.00000 -142.70 10.7904 -55.800 -142.70 43.4860 -109.62 
BHBRUG3W HBRUG 15     0 2 156.40 0.00000 0.00000 -131.50 11.8119 -25.800 -131.50 46.7045 -96.155 
BHEIM+32 HEIM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO31 HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO3R HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO3S HEIMO150     0 0        21.1665 1.98798 0.00000 0.00000 
BHEINS23 HEINS220     0 0        22.3900 -15.054 0.00000 0.00000 
BHEIST31 HEIST150     0 0        16.9356 0.64591 0.00000 0.00000 
BHEIST32 HEIST150     0 0        11.3310 0.12149 0.00000 0.00000 
BHELIA3R HELIA150     0 0        54.9281 23.4907 0.00000 0.00000 
BHERCU32 HERCU150     0 0        19.1216 6.34955 0.00000 0.00000 
BHERCU3R HERCU150     0 0        0.00000 0.00000 0.00000 0.00000 
BHERDE32 HERDE150     0 0        0.02456 0.02253 0.00000 0.00000 
BHERDE3R HERDE150     0 0        14.9562 2.30841 0.00000 0.00000 
BHEULE31 HEULE150     0 0        25.2169 4.53298 0.00000 0.00000 
BHEZE 31 HEZE 150     0 0        97.9826 14.7145 0.00000 0.00000 
BHOEN+32 HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOEN+3R HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOOGS3R HOOGS150     0 0        19.4609 0.73832 -3.1553 -10.557 
BHORTA10 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000 
BHORTA11 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000 
BHORTA12 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000 
BHORTA13 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUF+2R HOUF+220     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUFF21 HOUFF220     0 0        9.82999 -6.5053 0.00000 0.00000 
BHOUT+3R HOUT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUTH31 HOUTH150     0 0        80.1144 14.7057 0.00000 0.00000 
BHSART3R HSART150     0 0        12.1724 -0.1217 0.00000 0.00000 
BIEPER31 IEPER150     0 0        17.0469 -2.2916 -0.2660 -0.0266 
BIEPNO31 IEPNO150     0 0        16.8678 5.81292 0.00000 0.00000 
BIEPNO3R IEPNO150     0 0        16.6031 5.93243 0.00000 0.00000 
BIXELL30 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL31 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL32 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL33 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL34 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL35 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL36 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL37 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL38 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL39 IXELL150     0 0        42.9225 6.43762 0.00000 0.00000 
BIXELL3A IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL3B IXELL150     0 0        23.3096 0.04392 0.00000 0.00000 
BIXELL3C IXELL150     0 0        22.2430 -13.528 0.00000 0.00000 
BIZGEM12 IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM1R IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM31 IZGEM150     0 0        22.2387 -75.200 0.00000 0.00000 
BIZGEM32 IZGEM150     0 0        8.71862 -76.357 0.00000 0.00000 
BJEMAP3R JEMAP150     0 0        23.9827 4.38213 0.00000 0.00000 
BJUPIL21 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL22 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL32 JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL3R JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000 
BKALLO31 KALLO150     0 0        0.07677 0.60870 0.00000 0.00000 
BKALLO32 KALLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BKEER+3R KEER+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKENNE32 KENNE150     0 0        0.07101 2.20989 0.00000 0.00000 
BKENNE3R KENNE150     0 0        53.1519 7.43742 0.00000 0.00000 
BKETEN31 KETEN150     0 0        27.4248 7.67739 0.00000 0.00000 
BKETEN32 KETEN150     0 0        5.70592 6.00243 -6.0080 2.03163 
BKOBB+3R KOBB+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOBBE31 KOBBE150     0 0        20.0467 2.12081 0.00000 0.00000 
BKOKSI31 KOKSI150     0 0        47.5622 6.55572 0.00000 0.00000 
BKOKSI32 KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOKSI3A KOKSI150     0 0        35.3795 4.69263 0.00000 0.00000 
BKRUSS31 KRUSS150     0 0        80.1741 20.5320 0.00000 0.00000 0.00000 -25.000 49.3300 -49.330 
BKRUSS32 KRUSS150     0 0        70.1280 20.2646 0.00000 0.00000 
BKUUR+3R KUUR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKUURN31 KUURN150     0 0        12.2076 2.46126 0.00000 0.00000 
BLACRO30 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO31 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO32 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO33 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO34 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO35 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO36 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO37 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO38 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO39 LACRO150     0 0        23.0712 3.15872 0.00000 0.00000 
BLACRO3A LACRO150     0 0        0.01514 0.03120 0.00000 0.00000 
BLACRO3B LACRO150     0 0        4.16998 -0.2147 0.00000 0.00000 
BLANAK31 LANAK150     0 0        52.4660 20.2654 -0.0060 -0.0006 0.00000 -1.2000 1.26000 -1.2600 
BLANAK3W LANAK 10     0 2 146.28 22.6795 2.23423 -45.400 -9.4643 -20.000 -45.400 0.72000 -24.000 
BLANDN3R LANDN150     0 0        11.8025 0.99750 0.00000 0.00000 
BLANGE31 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLANGE32 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLANLO31 LANLO150     0 0        40.8187 11.9058 0.00000 0.00000 
BLANLO32 LANLO150     0 0        54.2065 9.26405 0.00000 0.00000 
BLATO+2R LATO+220     0 0        0.00000 0.00000 0.00000 0.00000 
BLATOU21 LATOU220     0 0        6.85314 4.08306 0.00000 0.00000 
BLATRO21 LATRO220     0 0        16.4802 2.93727 0.00000 0.00000 
BLATRO22 LATRO220     0 0        16.4802 2.93727 0.00000 0.00000 
BLEES+32 LEES+150     0 0        0.00000 0.00000 0.00000 0.00000 
BLEES+3R LEES+150     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL21 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL22 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL2U LEVAL 15     0 0        0.00000 0.00000 -156.50 -15.650 -72.000 -156.50 5.74115 -112.16 
BLEVAL2V LEVAL 15     0 0        0.00000 0.00000 -156.50 -15.650 -72.000 -156.50 5.65676 -112.29 
BLEVAL2W LEVAL 15     0 0        0.00000 0.00000 -166.90 -16.670 -120.00 -171.50 4.80465 -113.21 
BLIEF+1R LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIEF+1S LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIER 3R LIER 150     0 0        31.7501 8.62967 0.00000 0.00000 
BLIER 3T LIER 150     0 0        56.9927 1.83534 0.00000 0.00000 
BLIGNE32 LIGNE150     0 0        19.6214 6.33775 0.00000 0.00000 
BLIGNE3R LIGNE150     0 0        14.9964 11.6260 0.00000 0.00000 
BLILLO11 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO12 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO31 LILLO150     0 0        19.3406 12.3438 0.00000 0.00000 
BLILLO32 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO33 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINT 31 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINT 32 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINTT12 LINT 380     0 0        0.00000 0.00000 0.00000 0.00000 
BLINTT1R LINT 380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE11 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE12 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE27 LIXHE220     0 0        33.7656 6.45474 0.00000 0.00000 
BLIXHE31 LIXHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE32 LIXHE150     0 0        27.4032 1.47374 0.00000 0.00000 
BLOKER31 LOKER150     0 0        42.3303 4.30984 -0.0957 -1.8967 
BLOMME31 LOMME150     0 0        49.8517 3.98496 0.00000 0.00000 
BMACHE31 MACHE150     0 0        75.7578 -2.2841 0.00000 0.00000 
BMACHE32 MACHE150     0 0        24.6379 2.29714 0.00000 0.00000 
BMAERL10 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL11 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL12 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL13 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL14 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL15 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL16 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL17 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMALDR32 MALDR150     0 0        31.1359 45.6719 0.00000 0.00000 
BMALDR3R MALDR150     0 0        28.8822 -40.765 0.00000 0.00000 
BMALEC31 MALEC150     0 0        9.12455 2.28064 0.00000 0.00000 
BMALEC32 MALEC150     0 0        9.01703 2.25626 0.00000 0.00000 
BMALLE31 MALLE150     0 0        11.1766 0.72068 0.00000 0.00000 
BMALLE32 MALLE150     0 0        9.83656 -1.7059 0.00000 0.00000 
BMARC+2R MARC+220     0 0        0.00000 0.00000 0.00000 0.00000 
BMARCO21 MARCO220     0 0        21.7131 -4.8347 0.00000 0.00000 
BMARQ+3R MARQ+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMARQU31 MARQU150     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE11 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE31 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE32 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMCHIN31 MCHIN150     0 0        4.00678 5.05377 0.00000 0.00000 
BMECHL31 MECHL150     0 0        58.2864 28.7225 0.00000 0.00000 
BMECHL32 MECHL150     0 0        72.3157 -17.897 0.00000 0.00000 
BMECHL3R MECHL150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH11 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH12 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH31 MEERH150     0 0        18.2637 0.55414 0.00000 0.00000 
BMEERH32 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEKI+1R MEKI+380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA11 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA12 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA1A MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA1B MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA31 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA32 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCH32 MERCH150     0 0        19.4802 -2.7006 0.00000 0.00000 
BMERCH3R MERCH150     0 0        16.9205 -1.1195 0.00000 0.00000 
BMERKS31 MERKS150     0 0        83.5870 -4.7645 0.00000 0.00000 
BMERKS32 MERKS150     0 0        24.9063 -76.474 0.00000 0.00000 
BMEWST31 MEWST150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEWST32 MEWST150     0 0        20.1452 0.56281 0.00000 0.00000 
BMHIN+3R MHIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMIDI 31 MIDI 150     0 0        46.1415 -13.424 0.00000 0.00000 
BMOEN+32 MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOEN+3R MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOL  31 MOL 150      0 0        44.2780 -65.494 0.00000 0.00000 
BMOL  32 MOL 150      0 0        50.9558 -3.5957 0.00000 0.00000 
BMOLEN3A MOLEN150     0 0        23.7121 0.95030 0.00000 0.00000 
BMOLEN3B MOLEN150     0 0        47.9392 -1.1312 0.00000 0.00000 
BMOLEN3C MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE2R MONCE220     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE31 MONCE150     0 0        44.0131 -7.4561 0.00000 0.00000 
BMONCE33 MONCE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMONTI31 MONTI150     0 0        31.3198 5.28436 0.00000 0.00000 
BMORTS31 MORTS150     0 0        19.2623 -2.2359 0.00000 0.00000 
BMORTS32 MORTS150     0 0        9.67390 0.16007 0.00000 0.00000 
BMOUSC30 MOUSC 10     0 0        27.6332 12.8685 -12.556 -1.2541 
BMOUSC31 MOUSC150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOUSC32 MOUSC150     0 0        62.2925 -56.537 0.00000 0.00000 
BMOUSC33 MOUSC150     0 0        0.00000 0.00000 0.00000 0.00000 
BMZLR+32 MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMZLR+3R MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BNDOKS31 NDOKS150     0 0        7.38776 -10.792 0.00000 0.00000 
BNDOKS32 NDOKS150     0 0        0.07038 0.45303 0.00000 0.00000 
BNEUVI31 NEUVI150     0 0        12.4319 14.8406 0.00000 0.00000 
BNIEUW31 NIEUW150     0 0        27.5790 7.15106 0.00000 0.00000 
BNIEUW32 NIEUW150     0 0        0.00000 0.00000 -25.400 -5.4504 
BNINO+3R NINO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BNINOV31 NINOV150     0 0        97.3417 29.2459 0.00000 0.00000 
BNINOV32 NINOV150     0 0        16.4277 1.15253 0.00000 0.00000 
BNIVEL31 NIVEL150     0 0        0.03747 0.68247 0.00000 0.00000 
BNIVEL32 NIVEL150     0 0        17.3088 1.91298 0.00000 0.00000 
BNORDL31 NORDL150     0 0        0.00000 0.00000 0.00000 0.00000 
BOBOU+3R OBOU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BOBOUR31 OBOUR150     0 0        33.7935 12.1434 0.00000 0.00000 
BOBOUR32 OBOUR150     0 0        1.41328 0.70312 0.00000 0.00000 
BOELEG32 OELEG150     0 0        9.48482 -0.0200 0.00000 0.00000 
BOELEG3R OELEG150     0 0        8.95210 -0.0558 0.00000 0.00000 
BOISQU31 OISQU150     0 0        85.2802 17.2006 0.00000 0.00000 
BOOSTR31 OOSTR150     0 0        15.4059 5.73474 0.00000 0.00000 
BOS1ST21 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000 
BOS1ST22 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000 
BOS2ST21 OS2ST220     0 2 227.73 0.00000 0.00000 -5.3063 75.0000 0.00000 -307.00 75.0000 -75.000 
BOUDNA31 OUDNA150     0 0        21.8660 5.80065 0.00000 0.00000 
BOUDNA32 OUDNA150     0 0        20.4915 1.21578 0.00000 0.00000 
BOVERP31 OVERP150     0 0        28.1345 -38.416 0.00000 0.00000 
BPACHE31 PACHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BPACHE32 PACHE150     0 0        7.46938 1.09603 0.00000 0.00000 
BPEKK+32 PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEKK+3R PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA+32 PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA+3R PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA231 PEMA2150     0 0        10.0137 50.3851 0.00000 0.00000 
BPEMA232 PEMA2150     0 0        10.0137 45.3851 0.00000 0.00000 
BPEMAR31 PEMAR150     0 0        29.0877 1.20103 0.00000 0.00000 
BPEMAR3B PEMAR150     0 0        42.7549 2.38110 0.00000 0.00000 
BPETRO31 PETRO150     0 0        34.3014 3.64169 0.00000 0.00000 
BPITEM31 PITEM150     0 0        26.2016 8.53733 0.00000 0.00000 
BPITEM32 PITEM150     0 0        19.8747 7.08454 0.00000 0.00000 
BPLATE31 PLATE150     0 0        0.12535 0.80636 0.00000 0.00000 
BPOEDE32 POEDE150     0 0        21.4894 -1.5126 0.00000 0.00000 
BPOEDE3R POEDE150     0 0        0.00000 0.00000 0.00000 0.00000 
BPONT+3R PONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPOPSA30 POPSA150     0 0        18.8730 -2.3280 0.00000 0.00000 
BPORTF31 PORTF150     0 0        0.00000 0.00000 0.00000 0.00000 
BPORTP31 PORTP150     0 0        24.3285 -15.840 0.00000 0.00000 
BPORTP32 PORTP150     0 0        23.6153 -10.030 0.00000 0.00000 
BPRECH31 PRECH150     0 0        60.6482 10.7293 0.00000 0.00000 
BPRECH32 PRECH150     0 0        0.00000 0.00000 0.00000 0.00000 
BPTROC31 PTROC150     0 0        0.03920 1.66333 0.00000 0.00000 
BPTROC32 PTROC150     0 0        13.1481 1.45933 0.00000 0.00000 
BPTRP33A PTRP3150     0 0        8.34214 2.82057 0.00000 0.00000 
BPTRP33B PTRP3150     0 0        2.57373 0.80161 0.00000 0.00000 
BPUTTE31 PUTTE150     0 0        0.02476 0.13635 0.00000 0.00000 
BPUTTE32 PUTTE150     0 0        11.3017 -0.2024 0.00000 0.00000 
BQDEME3R QDEME150     0 0        31.7264 14.1919 0.00000 0.00000 
BQUAR+32 QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BQUAR+3R QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BRELE+3R RELE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BRELEG3R RELEG150     0 0        32.9753 12.1305 0.00000 0.00000 
BRHODE31 RHODE150     0 0        20.8578 20.0427 0.00000 0.00000 
BRIJKE31 RIJKE150     0 0        7.58688 0.17964 0.00000 0.00000 
BRIJKE32 RIJKE150     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE1R RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE21 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE22 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE28 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRINGV31 RINGV150     0 0        0.00000 0.00000 0.00000 0.00000 
BRINGV3W RINGV 24     0 2 156.33 0.00000 0.00000 -378.25 -0.6274 -160.00 -385.00 0.43759 -206.49 
BRODE+1R RODE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN11 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN31 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN33 RODEN150     0 0        0.00000 -81.523 0.00000 0.00000 
BRODEN3W RODEN 20     0 2 156.09 0.00000 0.00000 -205.00 24.4486 -80.000 -205.00 51.0573 -161.76 
BROEVG31 ROEVG150     0 0        50.7903 4.31150 0.00000 0.00000 
BROMSE21 ROMSE220     0 0        52.8149 -40.079 0.00000 0.00000 
BROMSS21 ROMSS220     0 0        3.01628 -2.0660 0.00000 0.00000 
BROMSS22 ROMSS220     0 0        0.04285 0.22643 0.00000 0.00000 
BROUVR21 ROUVR220     0 0        8.31132 -4.0133 0.00000 0.00000 
BRUIEN32 RUIEN150     0 0        16.7488 -78.600 0.00000 0.00000 
BRUIEN33 RUIEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRUMBE32 RUMBE150     0 0        23.8196 4.76310 0.00000 0.00000 
BRUMBE3R RUMBE150     0 0        23.8317 4.76253 0.00000 0.00000 
BSART 21 SART 220     0 0        27.2221 0.28668 0.00000 0.00000 
BSART+21 SART+220     0 0        0.00000 0.00000 0.00000 0.00000 
BSCARB31 SCARB150     0 0        44.5150 -8.0849 0.00000 0.00000 
BSCARB32 SCARB150     0 0        37.7874 24.2660 0.00000 0.00000 
BSCHD+32 SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHD+3R SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHED31 SCHED150     0 0        35.4640 49.4286 0.00000 0.00000 
BSCHED32 SCHED150     0 0        25.7415 -12.961 0.00000 0.00000 
BSCHEL31 SCHEL150     0 0        31.3972 -36.864 0.00000 0.00000 0.00000 -0.5000 0.53000 -0.5300 
BSCHEL3_ SCHEL150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHIF23 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHIF24 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000 
BSDALE31 SDALE150     0 0        22.4899 7.44503 0.00000 0.00000 
BSEILL31 SEILL150     0 0        13.1951 12.5429 0.00000 0.00000 
BSENO+2R SENO+220     0 0        0.00000 0.00000 0.00000 0.00000 
BSERAI21 SERAI220     0 0        68.0546 -0.4364 0.00000 0.00000 
BSERAI22 SERAI220     0 0        11.5597 18.0859 0.00000 0.00000 
BSIDAL31 SIDAL150     0 0        27.4270 2.00398 0.00000 0.00000 
BSIDMA31 SIDMA150     0 0        0.17392 0.76210 0.00000 0.00000 
BSIDMA32 SIDMA150     0 0        228.157 18.7514 0.00000 0.00000 
BSIKE+32 SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSIKE+3R SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSIKEL32 SIKEL150     0 0        5.11307 3.09530 0.00000 0.00000 
BSIKEL3R SIKEL150     0 0        4.80218 3.17472 0.00000 0.00000 
BSJOB 31 SJOB 150     0 0        52.8294 -5.7130 0.00000 0.00000 
BSLAAN31 SLAAN150     0 0        30.8206 5.42899 0.00000 0.00000 
BSLAAN32 SLAAN150     0 0        19.3435 3.43863 0.00000 0.00000 
BSLAAN33 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLAAN34 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLYKE31 SLYKE150     0 0        36.3992 0.00004 0.00000 0.00000 
BSLYKE32 SLYKE150     0 0        20.4880 72.3026 0.00000 0.00000 
BSMARD21 SMARD220     0 0        7.39070 -0.6072 0.00000 0.00000 
BSMARS23 SMARS220     0 0        0.02195 0.14130 0.00000 0.00000 
BSMARS24 SMARS220     0 0        3.46773 -1.3515 0.00000 0.00000 
BSOLAN30 SOLAN150     0 0        184.726 32.3932 0.00000 0.00000 
BSOLAN31 SOLAN150     0 0        0.09314 0.59968 0.00000 0.00000 
BSOLV231 SOLV2150     0 0        0.00000 0.00000 -8.6302 0.35109 
BSOLV33R SOLV3150     0 0        0.00000 0.00000 -11.519 -1.6600 
BSTAD+32 STAD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTAD+3R STAD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTALE31 STALE150     0 0        33.6609 4.11573 0.00000 0.00000 
BSTALE32 STALE150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTAM+1R STAM+380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTBAV31 STBAV150     0 0        77.0627 39.0919 0.00000 0.00000 
BSTEVN10 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN11 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN12 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN13 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN14 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN15 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN16 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN17 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN18 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN19 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN1A STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN1B STEVN380     0 0        0.20699 129.815 0.00000 0.00000 
BSTEVN21 STEVN220     0 0        0.15314 130.538 0.00000 0.00000 
BSTEVN22 STEVN220     0 0        0.15998 130.538 0.00000 0.00000 
BSTEVN2A STEVN220     0 0        0.15897 130.538 0.00000 0.00000 
BSTEVN2B STEVN220     0 0        0.15525 130.538 0.00000 0.00000 
BSTEVN3R STEVN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN3S STEVN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTGIL32 STGIL150     0 0        16.0716 13.0371 0.00000 0.00000 
BSTGIL3R STGIL150     0 0        19.4540 0.49608 0.00000 0.00000 
BSTNIK31 STNIK150     0 0        23.1712 3.77418 0.00000 0.00000 
BSTPAU31 STPAU150     0 0        8.70937 0.15171 0.00000 0.00000 
BSTPAU32 STPAU150     0 0        7.63535 -0.2896 0.00000 0.00000 
BTERGN11 TERGN380     0 0        0.00000 0.00000 0.00000 0.00000 
BTERGN31 TERGN150     0 0        11.0364 -2.1359 0.00000 0.00000 
BTERGN32 TERGN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERGN3R TERGN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERL+32 TERL+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERL+3R TERL+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERTR3R TERTR150     0 0        24.4910 2.29029 0.00000 0.00000 
BTESSE31 TESSE150     0 0        128.313 80.4760 -10.829 -1.0816 0.00000 -14.500 15.2700 -15.270 
BTESSE32 TESSE150     0 0        0.11777 1.10005 0.00000 0.00000 
BTESSE3W TESSE 19     0 0        0.00000 0.00000 -338.40 -62.075 -240.00 -410.00 66.1908 -159.95 
BTHORN31 THORN150     0 0        0.00000 65.3732 -1.9333 3.06764 -0.7000 -147.60 7.79184 -62.175 
BTHORN32 THORN150     0 0        0.00000 65.4784 -3.1798 5.04548 0.00000 -178.00 10.3541 -75.666 
BTHUIL37 THUIL150     0 0        5.41152 -0.0719 0.00000 0.00000 
BTHYCH3R THYCH150     0 0        11.2719 -3.7259 0.00000 0.00000 
BTIBIS11 TIBIS380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIBIS31 TIBIS150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIELT31 TIELT150     0 0        36.4241 9.38510 0.00000 0.00000 
BTIEN+32 TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIEN+3R TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIENE32 TIENE150     0 0        79.6423 26.2739 0.00000 0.00000 
BTIENE3R TIENE150     0 0        21.1191 12.3350 0.00000 0.00000 
BTIHA+3R TIHA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11N TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11S TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11V TIHA1 18     0 2 410.29 0.00000 0.00000 -480.90 -44.677 -240.00 -480.90 52.3900 -279.34 
BTIHA11W TIHA1 18     0 2 410.34 0.00000 0.00000 -485.00 -45.553 -240.00 -485.00 52.3900 -279.34 
BTIHA211 TIHA2380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA21W TIHA2 24     0 2 409.43 0.00000 0.00000 -1009.5 -65.881 -504.00 -1009.5 103.431 -568.76 
BTIHA311 TIHA3 24     0 2 408.04 0.00000 0.00000 -1037.7 -161.42 -508.00 -1037.7 100.357 -591.03 
BTIHA31W TIHA3380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHAN31 TIHAN150     0 0        0.34489 0.72144 0.00000 0.00000 
BTIHAN32 TIHAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTRIVI31 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000 
BTRIVI32 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000 
BUMBAL32 UMBAL150     0 0        0.03426 0.33623 0.00000 0.00000 
BUMBAL33 UMBAL150     0 0        49.3711 27.7287 0.00000 0.00000 
BUMBAL3R UMBAL150     0 0        74.3271 49.1722 0.00000 0.00000 
BUMHOB31 UMHOB150     0 0        25.1716 3.55185 0.00000 0.00000 
BUMHOB32 UMHOB150     0 0        0.02739 0.02204 0.00000 0.00000 
BUMOVE32 UMOVE150     0 0        8.04758 1.78077 0.00000 0.00000 
BUMOVE3R UMOVE150     0 0        0.00000 0.00000 0.00000 0.00000 
BVALE+3R VALE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK11 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK12 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK15 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK16 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK17 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK18 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR30 VERBR 15     0 2 164.46 0.00000 0.00000 -124.80 -78.257 -55.400 -124.80 15.0000 -78.257 
BVERBR32 VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3A VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3B VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3C VERBR150     0 0        0.06371 -0.2552 0.00000 0.00000 
BVERBR3W VERBR 15     0 0        0.00000 0.00000 -258.71 5.05917 -114.60 -261.40 14.5832 -151.30 
BVERBT11 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBT12 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN31 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN33 VHAIN150     0 0        16.7561 75.3770 0.00000 0.00000 
BVHAIN34 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN3Z VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVIEU+32 VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVIEU+3R VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVILLE21 VILLE220     0 0        21.7960 -9.1317 0.00000 0.00000 
BVILLE22 VILLE220     0 0        24.7558 -16.522 0.00000 0.00000 
BWALGO32 WALGO150     0 0        15.9027 3.84906 0.00000 0.00000 
BWALGO3R WALGO150     0 0        14.3821 3.70279 0.00000 0.00000 
BWATER3R WATER150     0 0        15.8762 0.59686 0.00000 0.00000 
BWATT+32 WATT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWATT+3R WATT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWESPL31 WESPL150     0 0        11.0535 0.91263 0.00000 0.00000 
BWESPL32 WESPL150     0 0        11.7549 0.93842 0.00000 0.00000 
BWESTR31 WESTR150     0 0        20.3574 1.06198 0.00000 0.00000 
BWESTR32 WESTR150     0 0        30.8200 15.4118 0.00000 0.00000 
BWIJGM31 WIJGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BWILSE31 WILSE150     0 0        88.3899 8.61637 0.00000 0.00000 
BWINK+32 WINK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWINK+3R WINK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWINKS31 WINKS150     0 0        0.14236 0.03776 0.00000 0.00000 
BWINKS32 WINKS150     0 0        0.25150 0.07515 0.00000 0.00000 
BWIRTZ31 WIRTZ150     0 0        0.00000 0.00000 0.00000 0.00000 
BWIRTZ3R WIRTZ150     0 0        27.3747 6.27427 0.00000 0.00000 
BWOLUW31 WOLUW150     0 0        64.9625 -17.337 0.00000 0.00000 
BWOMM+32 WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWOMM+3R WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWOMME31 WOMME150     0 0        8.67062 -0.8235 0.00000 0.00000 
BWOMME32 WOMME150     0 0        16.8010 1.34098 0.00000 0.00000 
BWORTG31 WORTG150     0 0        25.1194 5.92527 0.00000 0.00000 
BWORTG32 WORTG150     0 0        45.9239 18.0031 0.00000 0.00000 
BWORTG33 WORTG150     0 0        0.00000 0.00000 0.00000 0.00000 
BWORTG3R WORTG150     0 0        0.00000 0.00000 0.00000 0.00000 
BWP1OS21 WP1OS220     0 0        0.00000 0.00000 -8.5252 12.3000 0.00000 -252.00 12.3000 -55.350 
BWP2OS21 WP2OS220     0 0        0.00000 0.00000 -7.1686 -0.7160 0.00000 -237.00 26.6000 -119.70 
BWP2ST22 WP2ST220     0 2 225.02 0.00000 0.00000 -6.9253 95.9500 0.00000 -370.00 95.9500 -95.950 
BWP3OS21 WP3OS220     0 0        0.00000 0.00000 -5.0961 -0.5090 0.00000 -219.10 61.4100 -61.410 
BWVLGM31 WVLGM150     0 0        32.6158 4.62373 0.00000 0.00000 
BZANDV11 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV13 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV14 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV15 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV16 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV17 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV18 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1A ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV30 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV31 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV32 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZAVEN3R ZAVEN150     0 0        44.4772 28.0954 0.00000 0.00000 
BZBINT32 ZBINT150     0 0        0.00000 0.00000 0.00000 0.00000 
BZBINT3R ZBINT150     0 0        0.33485 -2.7322 0.00000 0.00000 
BZEDEL32 ZEDEL150     0 0        43.3634 2.60505 0.00000 0.00000 
BZEDEL3R ZEDEL150     0 0        44.6988 2.62725 0.00000 0.00000 
BZEEBR30 ZEEBR 36     0 0        68.9016 -4.9078 -34.692 1.72437 -16.900 -34.692 5.00000 -11.000 
BZEEBR31 ZEEBR150     0 0        0.00000 0.00000 -3.2829 -0.3279 0.00000 -165.00 9.34315 -72.434 
BZEEBR32 ZEEBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BZELEI32 ZELEI150     0 0        35.3432 -1.6058 0.00000 0.00000 
BZELEI3R ZELEI150     0 0        37.3117 2.80493 0.00000 0.00000 
BZELI+3R ZELI+150     0 0        0.00000 0.00000 0.00000 0.00000 
BZNAAM21 ZNAAM220     0 0        0.00000 0.00000 -9.7166 187.865 
BZOGLI31 ZOGLI150     0 0        18.1847 -2.2239 0.00000 0.00000 
BZUREN31 ZUREN150     0 0        27.4466 3.43153 0.00000 0.00000 
BZUREN32 ZUREN150     0 0        56.5050 7.15263 0.00000 0.00000 
BZUTE+1R ZUTE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BZWEVG31 ZWEVG150     0 0        11.3295 1.77953 0.00000 0.00000 
BZWEVG32 ZWEVG150     0 0        10.8979 1.73911 0.00000 0.00000 
BZWIJN31 ZWIJN150     0 0        48.0136 17.6891 0.00000 0.00000 
BZWIJN32 ZWIJN150     0 0        44.1673 16.3171 0.00000 0.00000 
##ZCZ
CAD___51 CAD___51     0 0        1.67016 -1.0000 0.00000 0.00000 
CALB__1A CALB__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1B CALB__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1C CALB__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1D CALB__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__50 CALB__50     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__51 CALB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__52 CALB__52     0 2 117.60 13.7075 -0.7300 0.00000 -2.4704 0.00000 -40.000 
CALB__53 CALB__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CALB__54 CALB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__55 CALB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__56 CALB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__58 CALB__58     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__59 CALB__59     0 0        0.00000 0.00000 0.00000 0.00000 
CAS01_51 CAS01_51     0 0        0.00000 0.00000 0.00000 0.00000 
CAS01_52 CAS01_52     0 2 118.50 12.4855 1.85000 -4.3913 0.14746 0.00000 -106.70 2.67000 -3.2000 
CAZB__53 CAZB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CAZB__54 CAZB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CAZB__55 CAZB__55     0 2 116.30 78.6096 -13.550 -56.002 13.5914 0.00000 -88.000 20.0000 -40.000 
CAZB__56 CAZB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__11 CBAB__11     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__12 CBAB__12     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__15 CBAB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__51 CBAB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__52 CBAB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__53 CBAB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__54 CBAB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__55 CBAB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__56 CBAB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAR__53 CBAR__53     0 2 118.20 35.7862 8.88000 -16.019 -11.217 0.00000 -50.000 18.8000 -37.600 
CBAR__54 CBAR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBED__51 CBED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBED__52 CBED__52     0 0        -1.4233 -0.4600 0.00000 0.00000 
CBEE__51 CBEE__51     0 2 117.50 22.6083 -2.2100 0.00000 3.19370 0.00000 -5.0000 
CBEE__52 CBEE__52     0 2 117.50 21.3556 -2.8100 0.00000 3.19370 0.00000 -10.000 
CBEJ__51 CBEJ__51     0 2 115.80 34.1059 -0.2200 -0.9862 0.59544 0.00000 -86.400 0.64000 -0.7700 
CBEJ__52 CBEJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBEJ__53 CBEJ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBELA_51 CBELA_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBELA_52 CBELA_52     0 2 116.30 11.9966 0.40000 0.00000 2.16430 0.00000 -40.000 
CBEN__51 CBEN__51     0 2 115.30 33.2301 -2.1500 0.00000 2.50593 0.00000 -80.000 
CBEN__52 CBEN__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBEP__51 CBEP__51     0 0        27.7206 4.89000 0.00000 0.00000 
CBERE_51 CBERE_51     0 0        2.59690 0.28000 0.00000 0.00000 
CBER__51 CBER__51     0 2 117.10 0.00000 -3.4700 26.2060 0.78000 26.2060 -41.560 0.78000 -1.0400 
CBER__52 CBER__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -81.560 0.78000 -1.0400 
CBEX__51 CBEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBEX__52 CBEX__52     0 2 118.00 17.7098 -1.3100 0.00000 1.44396 0.00000 -80.000 
CBEZ__11 CBEZ__11     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__12 CBEZ__12     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__15 CBEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__21 CBEZ__21     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__51 CBEZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__52 CBEZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__53 CBEZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__54 CBEZ__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__55 CBEZ__55     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__56 CBEZ__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__57 CBEZ__57     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__58 CBEZ__58     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__51 CBHN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__52 CBHN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__53 CBHN__53     0 2 118.20 20.6835 -2.0500 0.00000 -0.9721 0.00000 -80.000 
CBIDO_51 CBIDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_52 CBIDO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_53 CBIDO_53     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_54 CBIDO_54     0 0        28.4400 2.65000 0.00000 0.00000 
CBIOC_51 CBIOC_51     0 0        -1.7865 -0.3500 0.00000 0.00000 
CBIOC_52 CBIOC_52     0 0        -2.8957 -0.5500 0.00000 0.00000 
CBKD__51 CBKD__51     0 0        2.37285 -0.0500 0.00000 0.00000 
CBKD__52 CBKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBK___51 CBK___51     0 2 118.90 23.2804 -1.6600 -0.5577 -0.4210 0.00000 -83.600 0.36000 -0.4300 
CBNC__51 CBNC__51     0 0        13.2493 0.37000 0.00000 0.00000 
CBNC__52 CBNC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNO__51 CBNO__51     0 0        15.4694 -1.6700 0.00000 0.00000 
CBNO__52 CBNO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__51 CBNP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__52 CBNP__52     0 0        28.3316 -2.1500 0.00000 0.00000 
CBNT__51 CBNT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__52 CBNT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__53 CBNT__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBNT__54 CBNT__54     0 2 119.80 27.2114 -6.4000 0.00000 14.8237 0.00000 -120.00 
CBOB__51 CBOB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOB__52 CBOB__52     0 0        20.2965 -4.2000 0.00000 0.00000 
CBOHA_51 CBOHA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHA_52 CBOHA_52     0 2 118.80 20.6020 -0.8800 0.00000 2.61439 0.00000 -80.000 
CBOHP_51 CBOHP_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHP_52 CBOHP_52     0 2 117.50 19.4818 1.04000 0.00000 -1.4283 0.00000 -40.000 
CBOHP_53 CBOHP_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBOR__51 CBOR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOR__52 CBOR__52     0 0        6.67046 0.44000 0.00000 0.00000 
CBO___51 CBO___51     0 0        0.00000 0.00000 0.00000 0.00000 
CBO___52 CBO___52     0 2 118.90 28.5964 -3.9100 0.00000 2.95476 0.00000 -80.000 
CBRD__51 CBRD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRD__52 CBRD__52     0 0        7.07781 1.31000 0.00000 0.00000 
CBRID_51 CBRID_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRID_52 CBRID_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -81.700 0.17000 -0.1900 
CBRUN_51 CBRUN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRUN_52 CBRUN_52     0 0        20.3576 -1.7200 0.00000 0.00000 
CBR___51 CBR___51     0 2 116.00 29.1158 -0.0900 0.00000 -0.2699 0.00000 -80.000 
CBR___52 CBR___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBU___51 CBU___51     0 2 117.00 11.3856 -1.2800 0.00000 1.91146 0.00000 -80.000 
CBU___52 CBU___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__51 CBVE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__52 CBVE__52     0 2 116.90 11.1310 0.02000 0.00000 1.36320 0.00000 -5.0000 
CBYP__51 CBYP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBYP__52 CBYP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBYP__53 CBYP__53     0 2 119.30 14.0945 -7.4400 0.00000 0.81887 0.00000 -80.000 
CBZK__51 CBZK__51     0 0        1.22207 -0.1600 0.00000 0.00000 
CCAS__51 CCAS__51     0 2 117.30 27.0790 -0.1500 0.00000 -0.8701 0.00000 -80.000 
CCAS__52 CCAS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCBR__51 CCBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCBR__52 CCBR__52     0 2 116.80 46.7034 -0.1300 0.00000 3.75341 0.00000 -80.000 
CCBR__53 CCBR__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__11 CCEB__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__12 CCEB__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__15 CCEB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__51 CCEB__51     0 2 119.40 19.2680 -7.7100 0.00000 7.07528 0.00000 -40.000 
CCEB__52 CCEB__52     0 2 118.90 23.4128 4.84000 0.00000 -7.6519 0.00000 -40.000 
CCEB__53 CCEB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__54 CCEB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCEKO_51 CCEKO_51     0 2 117.60 18.6162 -0.3000 0.00000 0.52878 0.00000 -80.000 
CCEKO_52 CCEKO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCERN_51 CCERN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERN_52 CCERN_52     0 2 119.00 14.2269 0.36000 0.00000 -2.5496 0.00000 -80.000 
CCERV_51 CCERV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERV_52 CCERV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCERV_53 CCERV_53     0 2 117.20 30.2869 0.57000 0.00000 5.02433 0.00000 -120.00 
CCEVE_51 CCEVE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCEVE_52 CCEVE_52     0 2 115.80 26.0606 -0.6100 -2.4079 0.66000 0.00000 -86.600 0.66000 -0.7900 
CCHD__11 CCHD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__12 CCHD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__13 CCHD__13     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__14 CCHD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__51 CCHD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__52 CCHD__52     0 2 117.20 23.8711 -17.530 0.00000 8.41916 0.00000 -10.000 
CCHD__53 CCHD__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__54 CCHD__54     0 2 117.20 23.0054 -13.220 0.00000 8.41916 0.00000 -5.0000 
CCHD__55 CCHD__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__56 CCHD__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__57 CCHD__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__58 CCHD__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHES_51 CCHES_51     0 0        -0.4712 -0.9100 0.00000 0.00000 
CCHES_52 CCHES_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHLU_51 CCHLU_51     0 2 118.90 9.70526 0.91000 -1.9884 0.63531 0.00000 -2.0000 1.00000 -1.4000 
CCHMP_51 CCHMP_51     0 0        36.7130 4.40000 0.00000 -0.0100 0.00000 -35.000 16.0000 -25.000 
CCHMP_52 CCHMP_52     0 0        2.12844 9.96000 0.00000 0.00000 
CCHMP_53 CCHMP_53     0 2 115.40 46.4997 11.1000 -22.715 1.21245 0.00000 -25.000 10.0000 -16.000 
CCHMP_54 CCHMP_54     0 2 115.40 44.8907 13.2100 -21.679 1.21245 0.00000 -25.000 10.0000 -16.000 
CCHM__51 CCHM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHM__52 CCHM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHM__53 CCHM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHM__54 CCHM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOC_51 CCHOC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOC_52 CCHOC_52     0 2 117.50 25.8773 -0.2300 0.00000 2.65561 0.00000 -80.000 
CCHOT_51 CCHOT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOT_52 CCHOT_52     0 0        10.4589 -2.2800 0.00000 0.00000 
CCHRO_51 CCHRO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHRO_52 CCHRO_52     0 0        5.39747 -0.1200 0.00000 0.00000 
CCHR__11 CCHR__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__12 CCHR__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__15 CCHR__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__51 CCHR__51     0 2 119.30 12.2920 -0.4300 0.00000 -1.6076 0.00000 -40.000 
CCHR__52 CCHR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__53 CCHR__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__54 CCHR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__55 CCHR__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__56 CCHR__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__57 CCHR__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__58 CCHR__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__11 CCHT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__12 CCHT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__13 CCHT__13     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__14 CCHT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__21 CCHT__21     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__22 CCHT__22     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__51 CCHT__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CCHT__52 CCHT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__53 CCHT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__54 CCHT__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__55 CCHT__55     0 2 118.00 13.5344 -5.2500 0.00000 -9.3767 0.00000 -80.000 
CCHT__56 CCHT__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHUD_51 CCHUD_51     0 0        17.1803 2.30000 0.00000 0.00000 
CCHUD_52 CCHUD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__51 CCHY__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__52 CCHY__52     0 2 117.60 20.2252 -4.5300 0.00000 -0.0699 0.00000 -10.000 
CCIZK_51 CCIZK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCIZK_52 CCIZK_52     0 0        11.5485 2.19000 0.00000 0.00000 
CCIZ__51 CCIZ__51     0 2 116.50 13.9927 0.51000 0.00000 0.05217 0.00000 -80.000 
CCIZ__52 CCIZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_51 CCKAM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_52 CCKAM_52     0 2 117.90 9.83765 -5.1800 0.00000 -0.6981 0.00000 -80.000 
CCKD__51 CCKD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCKD__52 CCKD__52     0 0        -5.3498 -3.3700 0.00000 0.00000 
CCLDU_51 CCLDU_51     0 2 118.60 49.9317 -2.4400 0.00000 0.08662 0.00000 -80.000 
CCLDU_52 CCLDU_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CCLOU_51 CCLOU_51     0 0        19.3087 -4.3700 0.00000 0.00000 
CCLOU_52 CCLOU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCLSE_51 CCLSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCLSE_52 CCLSE_52     0 0        8.31007 -3.5800 0.00000 0.00000 
CCML__53 CCML__53     0 2 120.00 0.00000 0.00000 -20.683 -12.711 0.00000 -24.000 9.00000 -18.000 
CCML__54 CCML__54     0 2 120.00 0.00000 0.00000 -61.350 -12.711 0.00000 -72.000 26.5000 -53.000 
CCRD__51 CCRD__51     0 0        0.62122 -0.6400 0.00000 0.00000 
CCREN_51 CCREN_51     0 0        -0.6773 0.25000 0.00000 0.00000 
CCRON_51 CCRON_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCRON_52 CCRON_52     0 0        2.39322 0.89000 0.00000 0.00000 
CCSAR_51 CCSAR_51     0 0        -6.2627 -1.7800 0.00000 0.00000 
CCSAR_52 CCSAR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__11 CCST__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__12 CCST__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__15 CCST__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__22 CCST__22     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__23 CCST__23     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__25 CCST__25     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__51 CCST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__52 CCST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__53 CCST__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__54 CCST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__55 CCST__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__56 CCST__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCTRE_51 CCTRE_51     0 2 118.10 15.0722 -2.9200 0.00000 0.08627 0.00000 -120.00 
CCTRE_52 CCTRE_52     0 2 118.10 9.88857 1.13000 -1.0332 0.08627 0.00000 -89.600 0.96000 -1.1400 
CCVJI_51 CCVJI_51     0 2 118.00 5.04103 -2.6700 0.00000 -0.1890 0.00000 -42.250 0.23000 -0.2700 
CCVJI_52 CCVJI_52     0 2 118.00 9.55250 -3.9600 0.00000 -0.1960 0.00000 -42.250 0.23000 -0.2700 
CCVR__51 CCVR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__52 CCVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__53 CCVR__53     0 2 117.20 39.8904 -7.5100 0.00000 7.38512 0.00000 -10.000 
CCVR__54 CCVR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCZM__51 CCZM__51     0 0        5.94740 1.06000 0.00000 0.00000 
CCZM__52 CCZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDAC__51 CDAC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDAC__52 CDAC__52     0 2 117.10 9.69508 1.04000 0.00000 -0.0652 0.00000 -80.000 
CDAS__11 CDAS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__12 CDAS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__13 CDAS__13     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__14 CDAS__14     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__15 CDAS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__51 CDAS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__52 CDAS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__53 CDAS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__54 CDAS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__55 CDAS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__56 CDAS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__57 CDAS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__58 CDAS__58     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_51 CDCAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_52 CDCAL_52     0 0        10.5200 2.37000 0.00000 0.00000 
CDCSM_51 CDCSM_51     0 0        16.9358 7.11000 0.00000 0.00000 
CDCSM_52 CDCSM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_51 CDCVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_52 CDCVY_52     0 0        4.25687 0.59000 0.00000 0.00000 
CDCZE_51 CDCZE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCZE_52 CDCZE_52     0 2 117.00 29.7879 -1.4600 0.00000 2.52752 0.00000 -120.00 
CDDA1_51 CDDA1_51     0 0        2.83113 -3.8300 0.00000 0.00000 
CDDA1_52 CDDA1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA1_53 CDDA1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_51 CDDA2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_52 CDDA2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDJ__51 CDDJ__51     0 0        0.15276 -0.0200 0.00000 0.00000 
CDDJ__52 CDDJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDKL_51 CDDKL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDKL_52 CDDKL_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDEZA_51 CDEZA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDEZA_52 CDEZA_52     0 0        3.17738 0.20000 0.00000 0.00000 
CDK1__51 CDK1__51     0 0        0.52956 -1.8400 0.00000 0.00000 
CDK1__52 CDK1__52     0 0        0.18331 0.15000 0.00000 0.00000 
CDK2__51 CDK2__51     0 0        -0.0393 0.12000 0.00000 0.00000 
CDK2__52 CDK2__52     0 0        0.16294 -2.3100 0.00000 0.00000 
CDLUH_51 CDLUH_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CDLUH_52 CDLUH_52     0 2 117.50 27.8428 -6.9000 -12.019 1.16819 0.00000 -121.00 15.0000 -30.800 
CDLUH_53 CDLUH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_51 CDLZY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_52 CDLZY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOBE_51 CDOBE_51     0 2 118.10 11.5384 -0.3000 -0.7589 -0.2370 0.00000 -42.100 0.21000 -0.2500 
CDOBE_52 CDOBE_52     0 2 118.00 11.3143 -0.1800 -0.7729 -0.2370 0.00000 -42.100 0.21000 -0.2500 
CDOBR_51 CDOBR_51     0 2 117.20 21.5491 0.13000 -0.0471 -0.0470 0.00000 -80.400 0.04000 -0.0500 
CDOBR_52 CDOBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOB__51 CDOB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOB__52 CDOB__52     0 0        18.2292 -5.2700 0.00000 0.00000 
CDOMA_51 CDOMA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOMA_52 CDOMA_52     0 2 117.30 34.3809 1.55000 0.00000 1.50416 0.00000 -80.000 
CDOM__51 CDOM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOM__52 CDOM__52     0 2 118.80 6.03906 -1.3900 0.00000 -0.8696 0.00000 -80.000 
CDOUV_51 CDOUV_51     0 0        1.18133 0.35000 0.00000 0.00000 
CDOUV_52 CDOUV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_53 CDOUV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_54 CDOUV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CDRA__51 CDRA__51     0 2 116.50 33.2301 -4.1700 0.00000 2.82999 0.00000 -80.000 
CDRA__52 CDRA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDRI__51 CDRI__51     0 2 117.60 41.1124 -8.1100 0.00000 3.89574 0.00000 -120.00 
CDRI__52 CDRI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDRMO_51 CDRMO_51     0 2 118.30 24.9404 1.28000 0.00000 2.15829 0.00000 -80.000 
CDRMO_52 CDRMO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDSTA_51 CDSTA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDSTA_52 CDSTA_52     0 0        -0.8442 0.00000 0.00000 0.00000 
CDVR__51 CDVR__51     0 0        8.00455 -1.8200 0.00000 0.00000 
CDVR__52 CDVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CE802_51 CE802_51     0 0        0.00000 0.00000 0.00000 0.00000 
CE802_52 CE802_52     0 0        4.25687 1.34000 0.00000 0.00000 
CE803_51 CE803_51     0 0        13.6974 0.74000 0.00000 0.00000 
CE803_52 CE803_52     0 0        0.00000 0.00000 0.00000 0.00000 
CE804_51 CE804_51     0 0        0.00000 0.00000 0.00000 0.00000 
CE804_52 CE804_52     0 0        2.28119 0.69000 0.00000 0.00000 
CECHV_11 CECHV_11     0 2 415.20 -19.613 -20.000 -325.13 94.5646 0.00000 -440.00 206.000 -340.00 
CECHV_12 CECHV_12     0 2 415.20 -19.632 -20.000 -385.39 100.208 0.00000 -440.00 206.000 -340.00 
CECHV_51 CECHV_51     0 0        12.8521 2.03000 0.00000 0.00000 
CECHV_52 CECHV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CECHV_53 CECHV_53     0 0        1.53777 -0.8800 0.00000 0.00000 
CECHV_54 CECHV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__51 CECK__51     0 0        8.77853 2.14000 0.00000 0.00000 
CECK__52 CECK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__53 CECK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__54 CECK__54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__55 CECK__55     0 0        0.42772 -0.1100 0.00000 0.00000 
CECK__56 CECK__56     0 0        -0.2356 -0.4500 0.00000 -0.0100 0.00000 -45.000 11.0000 -22.000 
CEDAL_11 CEDAL_11     0 0        0.51938 -3.8100 0.00000 -0.0100 256.000 -252.00 192.000 -152.00 
CEDAL_12 CEDAL_12     0 0        0.50920 -3.8000 0.00000 -0.0100 256.000 -252.00 192.000 -152.00 
CEDET_57 CEDET_57     0 2 118.30 5.16324 3.79000 -185.20 8.69469 0.00000 -220.00 103.000 -170.00 
CEDET_58 CEDET_58     0 2 118.20 -9.2075 2.75000 -200.18 -8.6989 0.00000 -220.00 103.000 -170.00 
CEDET_59 CEDET_59     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5A CEDET_5A     0 2 117.80 0.00000 0.00000 -170.23 12.6901 0.00000 -220.00 103.000 -170.00 
CEDET_5B CEDET_5B     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5C CEDET_5C     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5D CEDET_5D     0 0        0.00000 0.00000 0.00000 0.00000 
CEDST_11 CEDST_11     0 0        0.00000 0.00000 0.00000 -0.0100 660.000 -650.00 540.000 -520.00 
CEDU1_11 CEDU1_11     0 2 414.10 -26.503 -21.000 -498.58 165.209 0.00000 -598.00 170.000 -330.00 
CEDU2_11 CEDU2_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -598.00 170.000 -330.00 
CEDU3_11 CEDU3_11     0 2 414.10 -26.503 -21.000 -497.57 154.408 0.00000 -598.00 170.000 -330.00 
CEDU4_11 CEDU4_11     0 2 414.10 -26.503 -21.000 -503.66 155.150 0.00000 -598.00 170.000 -330.00 
CEJPS_51 CEJPS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__51 CEKL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -67.000 17.0000 -34.000 
CEKL__52 CEKL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__53 CEKL__53     0 2 117.60 19.9401 9.15000 -115.04 2.72623 0.00000 -135.00 35.0000 -70.000 
CEKL__58 CEKL__58     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__59 CEKL__59     0 0        9.06368 9.58000 0.00000 -0.0100 0.00000 -135.00 35.0000 -70.000 
CEKL__5A CEKL__5A     0 2 116.00 7.74995 1.62000 -115.04 29.8807 0.00000 -135.00 35.0000 -70.000 
CEKOM_51 CEKOM_51     0 2 117.90 21.0298 12.5400 -103.21 12.7264 0.00000 -164.00 58.0000 -106.00 
CEKOM_52 CEKOM_52     0 2 117.90 7.83142 -3.0900 -72.819 12.7264 0.00000 -111.00 40.5000 -80.500 
CELED_11 CELED_11     0 2 402.60 61.4904 45.2500 -660.85 450.000 0.00000 -760.00 450.000 -370.00 
CELED_51 CELED_51     0 2 117.90 9.69508 7.11000 -89.960 22.6753 0.00000 -125.00 36.0000 -85.000 
CELED_55 CELED_55     0 0        0.00000 0.00000 0.00000 0.00000 
CELED_56 CELED_56     0 0        0.00000 0.00000 0.00000 0.00000 
CELED_57 CELED_57     0 0        1.91457 0.74000 0.00000 0.00000 
CELI__51 CELI__51     0 2 119.30 -4.2111 -0.4200 -31.841 -0.0387 0.00000 -102.00 67.0000 -43.000 
CELI__52 CELI__52     0 2 119.30 2.46451 -0.7600 -31.841 -0.0387 0.00000 -102.00 67.0000 -43.000 
CELU3_51 CELU3_51     0 0        0.00000 0.00000 0.00000 0.00000 
CELU3_52 CELU3_52     0 2 119.10 25.0931 12.7000 -32.049 -16.532 0.00000 -229.00 48.5000 -82.700 
CEME1_51 CEME1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CEME1_52 CEME1_52     0 2 116.00 8.70724 6.05000 -34.591 1.11894 0.00000 -64.000 18.0000 -49.000 
CEME1_53 CEME1_53     0 0        12.4244 4.61000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CEME1_54 CEME1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEME1_55 CEME1_55     0 2 117.00 4.95956 3.65000 -69.165 7.26332 0.00000 -128.00 36.0000 -98.000 
CEME2_51 CEME2_51     0 0        -0.5497 3.51000 0.00000 0.00000 
CEME2_52 CEME2_52     0 2 117.10 11.0903 6.96000 -91.956 22.8276 0.00000 -125.00 40.0000 -85.000 
CEME2_53 CEME2_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -125.00 40.0000 -85.000 
CEME3_11 CEME3_11     0 0        0.00000 0.00000 0.00000 0.00000 
CEOPA_51 CEOPA_51     0 2 117.80 6.50752 7.20000 -38.483 3.60598 0.00000 -64.000 18.0000 -49.000 
CEOPA_52 CEOPA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CEOPA_53 CEOPA_53     0 2 117.90 6.67046 14.7400 -110.75 18.4178 0.00000 -128.00 36.0000 -98.000 
CEOPA_54 CEOPA_54     0 2 117.50 15.8563 17.4000 -93.856 3.01274 0.00000 -192.00 54.0000 -147.00 
CEORL_21 CEORL_21     0 2 238.40 -0.9816 -0.5900 -46.820 5.38156 0.00000 -182.00 194.000 -120.00 
CEORL_22 CEORL_22     0 2 238.50 -1.9632 0.04000 -93.641 8.45019 0.00000 -182.00 194.000 -120.00 
CEPC2_11 CEPC2_11     0 2 415.90 8.36099 6.16000 -647.62 -217.62 0.00000 -965.00 375.000 -570.00 
CEPOC_11 CEPOC_11     0 2 415.50 21.7834 16.1400 -590.41 -108.05 0.00000 -630.00 333.000 -534.00 
CEPOC_13 CEPOC_13     0 2 415.10 21.4779 16.9400 -200.13 -5.3461 0.00000 -420.00 222.000 -356.00 
CEPOC_51 CEPOC_51     0 0        9.70526 2.66000 0.00000 0.00000 
CEPOC_52 CEPOC_52     0 0        10.7033 1.30000 0.00000 0.00000 
CEPOR_51 CEPOR_51     0 2 118.80 4.44018 5.52000 -43.001 -3.4568 0.00000 -55.000 14.0000 -28.000 
CEPOR_52 CEPOR_52     0 0        -0.1276 -0.5500 0.00000 -0.0100 0.00000 -55.000 14.0000 -28.000 
CEPOR_53 CEPOR_53     0 2 118.80 3.20793 3.25000 -42.999 0.22834 0.00000 -55.000 14.0000 -28.000 
CEPOR_54 CEPOR_54     0 0        3.86988 -2.6000 0.00000 0.00000 
CEPR1_11 CEPR1_11     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_51 CEPR1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_52 CEPR1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_53 CEPR1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_54 CEPR1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR2_11 CEPR2_11     0 2 414.70 -11.769 -10.000 -248.13 34.4059 0.00000 -288.00 82.0000 -155.00 
CEPR2_12 CEPR2_12     0 2 414.50 -23.539 -20.000 -491.26 86.2875 0.00000 -576.00 164.000 -310.00 
CEPR2_51 CEPR2_51     0 0        1.08968 -0.1700 0.00000 0.00000 
CEPR2_52 CEPR2_52     0 0        1.04894 -0.1700 0.00000 0.00000 
CEPVR_21 CEPVR_21     0 2 239.70 -0.9816 -1.0000 -112.03 -3.4062 0.00000 -250.00 98.0000 -190.00 
CEPVR_22 CEPVR_22     0 2 239.70 -0.9816 -1.0000 -116.03 -2.8244 0.00000 -248.00 97.0000 -186.00 
CETBE_51 CETBE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CETBE_52 CETBE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CETBE_53 CETBE_53     0 0        0.00000 0.00000 0.00000 0.00000 
CETBE_54 CETBE_54     0 2 119.20 14.3899 11.1200 -86.568 -16.776 0.00000 -177.00 49.0000 -92.000 
CETBE_55 CETBE_55     0 0        0.00000 0.00000 0.00000 0.00000 
CETEM_11 CETEM_11     0 2 414.80 -49.051 -30.000 -1093.5 186.004 0.00000 -1125.0 470.000 -660.00 
CETEM_12 CETEM_12     0 2 414.70 -49.041 -30.000 -1099.5 229.189 0.00000 -1125.0 470.000 -660.00 
CETEM_51 CETEM_51     0 0        0.39717 -0.2600 0.00000 0.00000 
CETEM_52 CETEM_52     0 0        0.39717 -0.2600 0.00000 0.00000 
CETI1_51 CETI1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CETIS_21 CETIS_21     0 2 239.20 7.73977 5.70000 -75.170 1.33412 0.00000 -114.00 40.0000 -77.000 
CETIS_51 CETIS_51     0 2 120.10 0.00000 0.00000 -17.894 -4.0236 0.00000 -64.000 18.0000 -49.000 
CETIS_52 CETIS_52     0 2 120.10 0.00000 0.00000 -17.894 -4.2163 0.00000 -64.000 18.0000 -49.000 
CETIS_53 CETIS_53     0 2 119.80 0.00000 0.00000 -17.894 7.01404 0.00000 -64.000 18.0000 -49.000 
CETIS_55 CETIS_55     0 2 119.70 0.00000 0.00000 -3.3370 5.17791 0.00000 -12.800 8.20000 -11.400 
CETPB_51 CETPB_51     0 0        1.50722 4.34000 0.00000 -0.0100 0.00000 -42.000 14.0000 -25.000 
CETU2_11 CETU2_11     0 2 415.50 -9.7965 -10.000 -184.88 64.4498 0.00000 -448.00 155.000 -247.00 
CETU2_12 CETU2_12     0 2 415.50 -19.593 -20.000 -369.76 98.3887 0.00000 -448.00 155.000 -247.00 
CETU2_51 CETU2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CETU2_52 CETU2_52     0 0        0.69251 0.15000 0.00000 0.00000 
CFA___51 CFA___51     0 0        5.64188 -0.6900 0.00000 0.00000 
CFA___52 CFA___52     0 0        0.00000 0.00000 0.00000 0.00000 
CFRNZ_51 CFRNZ_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CFRNZ_52 CFRNZ_52     0 2 115.60 15.5406 0.60000 0.00000 3.55317 0.00000 -40.000 
CFRYD_51 CFRYD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRYD_52 CFRYD_52     0 2 117.80 20.8566 0.00000 -9.2551 -0.6842 0.00000 -23.950 2.40000 -2.8700 
CFRYO_51 CFRYO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRYO_52 CFRYO_52     0 2 116.20 19.6448 -0.8500 0.00000 3.08535 0.00000 -80.000 
CGJEN_51 CGJEN_51     0 0        3.49308 -1.1200 0.00000 0.00000 
CGJEN_52 CGJEN_52     0 0        2.58671 -0.4900 0.00000 0.00000 
CGRCD_51 CGRCD_51     0 0        3.24867 0.06000 0.00000 0.00000 
CGRCD_52 CGRCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHABR_51 CHABR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHABR_52 CHABR_52     0 2 119.30 20.6122 -2.6800 0.00000 17.0074 0.00000 -80.000 
CHAMR_51 CHAMR_51     0 2 117.80 12.2920 0.84000 0.00000 3.35989 0.00000 -30.000 
CHAMR_52 CHAMR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHANU_51 CHANU_51     0 2 117.30 5.42802 0.02000 -1.6870 -0.2420 0.00000 -2.3000 0.23000 -0.2800 
CHANU_52 CHANU_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.3000 0.23000 -0.2800 
CHAVB_51 CHAVB_51     0 0        15.1027 -4.4300 0.00000 0.00000 
CHAVB_52 CHAVB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHAVR_51 CHAVR_51     0 0        8.39154 -1.9400 0.00000 0.00000 
CHAVR_52 CHAVR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBD__51 CHBD__51     0 0        3.95136 0.25000 0.00000 0.00000 
CHBD__52 CHBD__52     0 0        1.38501 -0.3000 0.00000 0.00000 
CHBM__11 CHBM__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__12 CHBM__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__13 CHBM__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__14 CHBM__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__15 CHBM__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__16 CHBM__16     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__51 CHBM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__52 CHBM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__53 CHBM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__54 CHBM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__55 CHBM__55     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__56 CHBM__56     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__57 CHBM__57     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__58 CHBM__58     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___51 CHB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___52 CHB___52     0 2 117.30 15.1435 -0.7300 0.00000 1.09081 0.00000 -80.000 
CHDLN_51 CHDLN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHDLN_52 CHDLN_52     0 2 117.40 48.7402 0.28000 -28.010 -4.1018 0.00000 -121.00 15.0000 -31.000 
CHDLN_53 CHDLN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CHEO__51 CHEO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHEO__52 CHEO__52     0 0        25.9690 3.56000 0.00000 0.00000 
CHI___51 CHI___51     0 2 117.40 15.6221 2.19000 -0.6157 -0.4680 0.00000 -84.000 0.40000 -0.4800 
CHI___52 CHI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CHJ___51 CHJ___51     0 2 116.10 18.9522 -0.2600 -1.3326 0.22791 0.00000 -88.500 0.85000 -1.0200 
CHJ___52 CHJ___52     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_51 CHKJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_52 CHKJI_52     0 2 117.90 27.9039 -7.2200 0.00000 2.84074 0.00000 -80.000 
CHKJI_53 CHKJI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_54 CHKJI_54     0 0        0.00000 0.00000 0.00000 0.00000 
CHKSE_51 CHKSE_51     0 2 117.90 30.2055 0.81000 0.00000 0.54820 0.00000 -40.000 
CHKSE_52 CHKSE_52     0 2 118.00 20.2049 -3.0500 0.00000 0.33680 0.00000 -40.000 
CHLE__51 CHLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHLE__52 CHLE__52     0 0        6.78248 -1.2500 0.00000 0.00000 
CHLIN_51 CHLIN_51     0 2 118.20 22.9443 0.49000 0.00000 3.24016 0.00000 -80.000 
CHLIN_52 CHLIN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHNEV_51 CHNEV_51     0 0        9.66453 -0.1500 0.00000 0.00000 
CHNEV_52 CHNEV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHNE__51 CHNE__51     0 0        0.39717 -0.2400 0.00000 -0.0100 0.00000 -9.0000 3.60000 -5.4000 
CHNE__52 CHNE__52     0 2 118.20 2.69874 0.00000 -2.0855 0.84635 0.00000 -9.0000 3.60000 -5.4000 
CHOBR_51 CHOBR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOBR_52 CHOBR_52     0 2 118.60 25.0524 2.91000 -7.5340 -2.4194 0.00000 -97.000 5.00000 -10.000 
CHOLS_51 CHOLS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOLS_52 CHOLS_52     0 2 117.40 13.4631 0.96000 0.00000 -0.3402 0.00000 -80.000 
CHOLY_51 CHOLY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHORE_51 CHORE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHORE_52 CHORE_52     0 2 117.90 14.9602 0.98000 0.00000 1.74862 0.00000 -40.000 
CHOR__51 CHOR__51     0 2 115.50 33.0773 2.79000 0.00000 1.71930 0.00000 -80.000 
CHOR__52 CHOR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHOSE_51 CHOSE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -41.000 0.10000 -0.1200 
CHOSE_52 CHOSE_52     0 2 118.20 21.9056 1.69000 -0.3584 -0.1130 0.00000 -41.000 0.10000 -0.1200 
CHOST_51 CHOST_51     0 0        -0.6577 -0.5500 0.00000 0.00000 
CHOST_52 CHOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___51 CHO___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CHO___52 CHO___52     0 2 117.80 15.8360 -1.9900 0.00000 1.48786 0.00000 -120.00 
CHO___55 CHO___55     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___56 CHO___56     0 2 118.70 12.5873 5.64000 -44.971 -0.1950 0.00000 -58.000 7.00000 -34.000 
CHRAD_51 CHRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRAD_52 CHRAD_52     0 2 117.40 20.0521 2.14000 0.00000 -1.0600 0.00000 -80.000 
CHRA__11 CHRA__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__12 CHRA__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__13 CHRA__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__14 CHRA__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__15 CHRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__21 CHRA__21     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__22 CHRA__22     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__25 CHRA__25     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__26 CHRA__26     0 0        0.00000 0.00000 0.00000 0.00000 
CHRCE_51 CHRCE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRCE_52 CHRCE_52     0 0        17.4145 3.14000 0.00000 0.00000 
CHRD_211 CHRD_211     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_212 CHRD_212     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_213 CHRD_213     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_214 CHRD_214     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_215 CHRD_215     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_216 CHRD_216     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__11 CHRD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__12 CHRD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__13 CHRD__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__14 CHRD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__15 CHRD__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRNE_51 CHRNE_51     0 2 117.50 41.3670 1.86000 -0.8851 -0.1910 0.00000 -81.730 0.17000 -0.2100 
CHRNE_52 CHRNE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.870 0.09000 -0.1000 
CHRNE_53 CHRNE_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHRZE_51 CHRZE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRZE_52 CHRZE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CHRZE_53 CHRZE_53     0 2 118.70 5.40765 -0.2600 0.00000 -15.334 0.00000 -80.000 
CHSCD_51 CHSCD_51     0 0        0.64159 -0.8300 0.00000 0.00000 
CHSCD_52 CHSCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHSLA_51 CHSLA_51     0 0        9.86820 0.37000 0.00000 0.00000 
CHTRA_51 CHTRA_51     0 2 119.10 14.6037 -5.1300 0.00000 2.46582 0.00000 -80.000 
CHTRA_52 CHTRA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__51 CHUM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__52 CHUM__52     0 2 117.50 19.6448 -1.0300 0.00000 -3.7115 0.00000 -80.000 
CHUN__51 CHUN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUN__52 CHUN__52     0 2 117.50 31.2748 -0.5900 0.00000 1.37648 0.00000 -80.000 
CHUV__51 CHUV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__52 CHUV__52     0 2 119.60 37.2935 -7.2300 0.00000 1.07618 0.00000 -80.000 
CHUV__53 CHUV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__54 CHUV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CHU___51 CHU___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHU___52 CHU___52     0 2 116.90 17.1293 -0.4000 0.00000 0.42579 0.00000 -80.000 
CHZI__11 CHZI__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__12 CHZI__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__15 CHZI__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__51 CHZI__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__52 CHZI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__53 CHZI__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__55 CHZI__55     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_51 CJABL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_52 CJABL_52     0 2 118.40 16.6609 -0.3900 0.00000 2.75016 0.00000 -80.000 
CJACD_51 CJACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJACD_52 CJACD_52     0 2 118.00 13.8908 -1.3400 0.00000 -1.7825 0.00000 -80.000 
CJBJI_51 CJBJI_51     0 2 118.50 4.10411 -4.0400 0.00000 -7.9053 0.00000 -80.000 
CJBJI_52 CJBJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJBRY_51 CJBRY_51     0 0        6.30384 -0.7600 0.00000 0.00000 
CJBSE_51 CJBSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJBSE_52 CJBSE_52     0 0        14.8176 0.06000 0.00000 0.00000 
CJEHL_51 CJEHL_51     0 0        11.2634 -0.8300 0.00000 0.00000 
CJEHL_52 CJEHL_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJEHL_53 CJEHL_53     0 0        0.00000 0.00000 0.00000 0.00000 
CJERM_51 CJERM_51     0 2 118.40 16.8645 -2.4200 0.00000 1.03538 0.00000 -80.000 
CJERM_52 CJERM_52     0 2 118.30 23.9627 1.37000 0.00000 -0.9526 0.00000 -40.000 
CJHR__51 CJHR__51     0 2 117.80 13.4326 -0.5800 0.00000 -0.0604 0.00000 -40.000 
CJHR__52 CJHR__52     0 2 117.80 12.9030 -0.3700 0.00000 -0.0604 0.00000 -40.000 
CJIL__51 CJIL__51     0 2 117.30 12.7808 -0.6400 0.00000 -0.0294 0.00000 -40.000 
CJIND_51 CJIND_51     0 2 118.60 15.3370 -0.6300 -0.2213 -0.1940 0.00000 -41.660 0.17000 -0.2000 
CJIND_52 CJIND_52     0 2 118.60 19.2068 0.37000 -0.2303 -0.1930 0.00000 -41.660 0.17000 -0.2000 
CJIP__51 CJIP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIP__52 CJIP__52     0 0        4.94938 0.22000 0.00000 0.00000 
CJIRI_51 CJIRI_51     0 0        -2.1890 0.32000 0.00000 0.00000 
CJIRI_52 CJIRI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJIRK_51 CJIRK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIRK_52 CJIRK_52     0 2 118.00 11.0699 -5.3000 0.00000 0.11582 0.00000 -10.000 
CJIY__51 CJIY__51     0 0        16.2535 -1.7800 0.00000 0.00000 
CJIY__52 CJIY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___51 CJI___51     0 0        8.58503 -0.3100 0.00000 0.00000 
CJI___52 CJI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___53 CJI___53     0 0        12.2411 -2.4100 0.00000 0.00000 
CKACD_51 CKACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKACD_52 CKACD_52     0 0        1.14060 0.43000 0.00000 0.00000 
CKAD__51 CKAD__51     0 0        4.24669 0.06000 0.00000 0.00000 
CKAD__52 CKAD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAM__55 CKAM__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKAM__56 CKAM__56     0 2 119.90 0.00000 0.00000 -15.663 0.49611 0.00000 -40.000 39.2000 -36.800 
CKAP__51 CKAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKAP__52 CKAP__52     0 2 118.30 19.6549 -0.4100 0.00000 0.28856 0.00000 -80.000 
CKARA_51 CKARA_51     0 0        1.39520 0.43000 0.00000 0.00000 
CKARA_52 CKARA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKARP_51 CKARP_51     0 0        31.2442 -1.1000 0.00000 0.00000 
CKARP_52 CKARP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAU__53 CKAU__53     0 2 116.90 142.218 68.5200 -171.09 -57.102 0.00000 -227.00 72.0000 -145.00 
CKAU__55 CKAU__55     0 0        5.33637 -3.7400 0.00000 0.00000 
CKB___51 CKB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___52 CKB___52     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___53 CKB___53     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___54 CKB___54     0 2 116.20 15.8665 0.95000 0.00000 0.90326 0.00000 -40.000 
CKHO__51 CKHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKHO__52 CKHO__52     0 2 117.40 16.4877 -4.4600 0.00000 -2.1832 0.00000 -120.00 
CKLAT_51 CKLAT_51     0 2 118.50 20.8261 -0.4600 0.00000 2.38810 0.00000 -40.000 
CKLAT_52 CKLAT_52     0 2 118.40 13.7992 1.39000 0.00000 2.37743 0.00000 -40.000 
CKLT__11 CKLT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__12 CKLT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__15 CKLT__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__51 CKLT__51     0 0        0.22405 -7.8500 0.00000 -0.0100 0.00000 -40.000 
CKLT__52 CKLT__52     0 2 118.70 8.73779 -10.760 0.00000 -3.9379 0.00000 -40.000 
CKLT__53 CKLT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__55 CKLT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__51 CKLZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__52 CKLZ__52     0 2 116.40 30.2768 -1.2500 0.00000 5.01092 0.00000 -80.000 
CKNC__51 CKNC__51     0 2 115.30 13.5853 1.07000 -1.9283 -0.8173 0.00000 -92.400 1.24000 -1.4900 
CKNC__52 CKNC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOB__51 CKOB__51     0 0        7.93326 -0.8900 0.00000 0.00000 
CKOB__52 CKOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_51 CKOCS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_52 CKOCS_52     0 0        5.81501 -5.4000 0.00000 0.00000 
CKOCS_54 CKOCS_54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__17 CKOC__17     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__19 CKOC__19     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1A CKOC__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1B CKOC__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1C CKOC__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1D CKOC__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1E CKOC__1E     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1F CKOC__1F     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__51 CKOC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__52 CKOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__53 CKOC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__54 CKOC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__55 CKOC__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__56 CKOC__56     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__57 CKOC__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__58 CKOC__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKOJN_51 CKOJN_51     0 2 117.20 7.11855 0.46000 0.00000 0.37004 0.00000 -20.000 
CKOL__51 CKOL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOL__52 CKOL__52     0 2 117.60 29.5130 -3.8200 -4.0048 -8.2008 0.00000 -97.000 6.50000 -12.800 
CKOPR_51 CKOPR_51     0 0        20.5409 3.70000 0.00000 0.00000 
CKOPR_52 CKOPR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOSE_51 CKOSE_51     0 0        14.1862 0.27000 0.00000 0.00000 
CKOSE_52 CKOSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_51 CKOST_51     0 2 117.20 19.1152 -0.1700 -7.8063 -8.4000 22.2000 -102.20 -8.4000 -16.800 
CKOST_52 CKOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_53 CKOST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_54 CKOST_54     0 2 117.20 17.2719 0.22000 0.00000 9.37093 0.00000 -80.000 
CKOZ__51 CKOZ__51     0 2 117.20 26.1013 -2.3000 0.00000 0.71552 0.00000 -80.000 
CKOZ__52 CKOZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__51 CKPO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__52 CKPO__52     0 0        0.79434 -0.1400 0.00000 0.00000 
CKRAL_51 CKRAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRAL_52 CKRAL_52     0 2 118.80 8.61558 -0.4600 0.00000 0.21051 0.00000 -80.000 
CKRA__11 CKRA__11     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__12 CKRA__12     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__15 CKRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__51 CKRA__51     0 2 119.20 0.00000 0.00000 -0.2032 39.8503 5.00000 -5.0000 60.0000 -108.00 
CKRA__52 CKRA__52     0 2 118.70 1.27299 -6.3200 2.06800 -8.5785 5.00000 -5.0000 60.0000 -108.00 
CKRA__53 CKRA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__54 CKRA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__55 CKRA__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__56 CKRA__56     0 0        1.27299 -6.6700 0.00000 0.00000 
CKRA__57 CKRA__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__58 CKRA__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKRBR_51 CKRBR_51     0 0        17.9440 -5.7400 0.00000 0.00000 
CKRBR_52 CKRBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRIM_51 CKRIM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRIM_52 CKRIM_52     0 2 119.00 40.3486 1.68000 0.00000 1.73773 0.00000 -80.000 
CKRL__51 CKRL__51     0 2 116.90 8.56466 -1.8600 0.00000 -2.7639 0.00000 -40.000 
CKRL__52 CKRL__52     0 2 116.90 27.3132 -2.5300 -1.5388 -1.2780 0.00000 -81.560 0.78000 -1.2780 
CKRNV_51 CKRNV_51     0 0        15.0722 -0.8000 0.00000 0.00000 
CKRNV_52 CKRNV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRT__51 CKRT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRT__52 CKRT__52     0 2 118.20 5.10214 -0.8500 0.00000 0.89453 0.00000 -80.000 
CKUNC_51 CKUNC_51     0 2 117.80 24.0951 1.41000 0.00000 4.29169 0.00000 -120.00 
CKUNC_52 CKUNC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKUNC_53 CKUNC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKUN__51 CKUN__51     0 2 119.00 17.9746 -0.0600 0.00000 4.17916 0.00000 -80.000 
CKUN__52 CKUN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_51 CKVAS_51     0 0        17.4960 2.70000 0.00000 0.00000 
CKVAS_52 CKVAS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_53 CKVAS_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKV___51 CKV___51     0 0        0.00000 0.00000 0.00000 0.00000 
CKV___52 CKV___52     0 2 117.90 26.6207 0.35000 0.00000 -2.4575 0.00000 -80.000 
CKY___54 CKY___54     0 2 118.10 40.6643 2.40000 0.00000 -2.6000 0.00000 -103.00 -2.6000 -17.350 
CKY___55 CKY___55     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_51 CLANS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_52 CLANS_52     0 2 118.50 -9.1977 0.96000 0.00000 2.10101 0.00000 -80.000 
CLBPV_51 CLBPV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBPV_52 CLBPV_52     0 0        21.0807 -2.2200 0.00000 0.00000 
CLBTP_51 CLBTP_51     0 0        9.84784 -0.7300 0.00000 0.00000 
CLBTP_52 CLBTP_52     0 0        6.21218 -0.6600 0.00000 0.00000 
CLBVY_51 CLBVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBVY_52 CLBVY_52     0 0        12.8317 -2.9100 0.00000 0.00000 
CLBVY_53 CLBVY_53     0 0        0.00000 0.00000 0.00000 0.00000 
CLET__51 CLET__51     0 2 118.30 16.5998 -3.5900 0.00000 0.57548 0.00000 -5.0000 
CLET__52 CLET__52     0 2 118.30 14.6241 -3.1500 -1.2555 0.57548 0.00000 -9.9500 2.00000 -3.0000 
CLET__53 CLET__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLET__54 CLET__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__51 CLHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__52 CLHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__53 CLHO__53     0 2 117.30 47.7727 -18.480 0.00000 3.05526 0.00000 -15.000 
CLHO__54 CLHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_51 CLICD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_52 CLICD_52     0 0        7.02690 1.44000 0.00000 0.00000 
CLICE_51 CLICE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICE_52 CLICE_52     0 2 116.10 11.8643 -1.1300 0.00000 1.40301 0.00000 -80.000 
CLIPE_51 CLIPE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLIPE_52 CLIPE_52     0 2 118.30 37.4870 3.31000 -0.3544 -0.3530 0.00000 -83.000 0.30000 -0.3600 
CLIP__53 CLIP__53     0 2 117.70 25.6533 -0.7800 0.00000 1.18076 0.00000 -80.000 
CLIP__54 CLIP__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLISN_51 CLISN_51     0 0        15.2555 1.94000 0.00000 0.00000 
CLISN_52 CLISN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__21 CLIS__21     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__22 CLIS__22     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__25 CLIS__25     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__50 CLIS__50     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__51 CLIS__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLIS__52 CLIS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__53 CLIS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__54 CLIS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__55 CLIS__55     0 2 118.80 23.3313 -2.5900 0.00000 6.36661 0.00000 -80.000 
CLIS__56 CLIS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__57 CLIS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__58 CLIS__58     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__59 CLIS__59     0 0        0.00000 0.00000 0.00000 0.00000 
CLITO_51 CLITO_51     0 0        7.61756 0.69000 0.00000 0.00000 
CLITO_52 CLITO_52     0 0        7.63793 0.66000 0.00000 0.00000 
CLITV_51 CLITV_51     0 2 115.90 11.5282 -1.8300 -5.6037 1.40000 0.00000 -94.000 1.40000 -1.6800 
CLITV_52 CLITV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIX__51 CLIX__51     0 0        11.0495 -1.4600 0.00000 0.00000 
CLIX__52 CLIX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLI___51 CLI___51     0 0        0.00000 0.00000 0.00000 0.00000 
CLI___52 CLI___52     0 2 117.80 23.0462 -4.8000 0.00000 1.74654 0.00000 -80.000 
CLOCH_51 CLOCH_51     0 0        2.08770 -1.0500 0.00000 0.00000 
CLOCH_52 CLOCH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLOUN_51 CLOUN_51     0 2 117.50 25.6431 -3.2800 0.00000 -0.6673 0.00000 -80.000 
CLOUN_52 CLOUN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLOX__51 CLOX__51     0 0        11.9559 3.68000 0.00000 0.00000 
CLOX__52 CLOX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLPCE_51 CLPCE_51     0 0        5.37710 0.20000 0.00000 0.00000 
CLPCE_52 CLPCE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLSN__52 CLSN__52     0 2 117.50 0.00000 0.00000 -0.0070 1.07170 0.00000 -40.000 
CLSY__53 CLSY__53     0 2 116.30 27.8835 -0.6000 0.00000 1.94028 0.00000 -80.000 
CLSY__54 CLSY__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_51 CLTJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_52 CLTJI_52     0 2 116.10 30.6739 -4.2000 0.00000 1.61324 0.00000 -80.000 
CLTSZ_51 CLTSZ_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLTSZ_52 CLTSZ_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLUTN_51 CLUTN_51     0 0        2.77002 -0.1500 0.00000 0.00000 
CLUTN_52 CLUTN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMAD__51 CMAD__51     0 2 118.10 23.2295 -2.9300 0.00000 2.82177 0.00000 -40.000 
CMAD__52 CMAD__52     0 2 118.10 21.8750 -3.1700 0.00000 2.82177 0.00000 -80.000 
CMALK_51 CMALK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMALK_52 CMALK_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__21 CMAL__21     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__22 CMAL__22     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__51 CMAL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CMAL__52 CMAL__52     0 0        0.33607 -0.3000 0.00000 0.00000 
CMAL__53 CMAL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__54 CMAL__54     0 2 118.40 22.0380 -8.3100 -2.2477 0.69288 0.00000 -27.500 5.00000 -5.0000 
CMAL__55 CMAL__55     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__56 CMAL__56     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_51 CMART_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_52 CMART_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_53 CMART_53     0 0        6.43623 -1.2800 0.00000 0.00000 
CMBO__51 CMBO__51     0 2 116.30 27.9243 -1.8600 0.00000 0.84912 0.00000 -40.000 
CMBO__52 CMBO__52     0 2 116.30 41.4994 -0.6600 0.00000 0.84912 0.00000 -80.000 
CMBU__51 CMBU__51     0 2 117.40 12.2818 -2.0600 0.00000 -1.0068 0.00000 -80.000 
CMBU__52 CMBU__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_51 CMCHZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_52 CMCHZ_52     0 0        11.5791 -0.5900 0.00000 0.00000 
CMEDE_51 CMEDE_51     0 2 118.10 6.22237 -2.3200 -0.6808 -0.2020 0.00000 -1.8000 0.18000 -0.2200 
CMEDV_51 CMEDV_51     0 2 118.10 0.00000 0.00000 -9.1399 3.56500 0.00000 -42.000 4.20000 -5.0400 
CMED__51 CMED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMED__52 CMED__52     0 0        5.69280 0.26000 0.00000 0.00000 
CMEM__51 CMEM__51     0 2 116.60 38.1285 -0.7800 0.00000 3.22253 0.00000 -80.000 
CMEM__52 CMEM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__51 CMET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__52 CMET__52     0 0        0.75361 -0.0500 0.00000 0.00000 
CMEX__51 CMEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMEX__52 CMEX__52     0 2 116.90 39.4626 -4.9300 0.00000 2.00363 0.00000 -10.000 
CMEY__51 CMEY__51     0 2 119.90 41.0513 -11.150 0.00000 12.5337 0.00000 -80.000 
CMEY__52 CMEY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMHR__51 CMHR__51     0 2 117.70 21.3760 -1.7700 0.00000 1.86294 0.00000 -80.000 
CMHR__52 CMHR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__21 CMIL__21     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__22 CMIL__22     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__25 CMIL__25     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__51 CMIL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__52 CMIL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___51 CMI___51     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___52 CMI___52     0 2 115.90 15.0009 -1.0200 0.00000 1.09964 0.00000 -80.000 
CMLA__51 CMLA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLA__52 CMLA__52     0 2 117.90 21.2742 3.18000 0.00000 -1.9143 0.00000 -80.000 
CMLE__51 CMLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLE__52 CMLE__52     0 0        0.92674 -0.3900 0.00000 0.00000 
CMLO__51 CMLO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLO__52 CMLO__52     0 2 116.90 23.8202 -2.9800 0.00000 1.31794 0.00000 -80.000 
CMNI__51 CMNI__51     0 0        0.40736 -0.0600 0.00000 0.00000 
CMNM__51 CMNM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMNM__52 CMNM__52     0 2 116.70 18.1885 -0.8500 0.00000 1.34328 0.00000 -80.000 
CMOB__51 CMOB__51     0 2 119.80 27.5678 -3.4200 0.00000 -1.4461 0.00000 -80.000 
CMOB__52 CMOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_51 CMODL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_52 CMODL_52     0 0        14.3288 1.86000 0.00000 0.00000 
CMOHE_51 CMOHE_51     0 2 117.40 19.5735 2.18000 0.00000 0.59003 0.00000 -80.000 
CMOHE_52 CMOHE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMOJI_51 CMOJI_51     0 2 117.80 20.7955 -7.8200 0.00000 -0.6670 0.00000 -80.000 
CMOJI_52 CMOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMORA_51 CMORA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMORA_52 CMORA_52     0 0        2.50524 -3.8600 0.00000 0.00000 
CMOSE_51 CMOSE_51     0 2 117.90 10.0006 -1.4200 -1.1684 -0.3370 0.00000 -43.000 0.30000 -0.3600 
CMOSN_51 CMOSN_51     0 2 116.90 21.9565 2.50000 0.00000 0.33969 0.00000 -40.000 
CMOSN_52 CMOSN_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CMOSN_53 CMOSN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CMOSN_54 CMOSN_54     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___52 CMQ___52     0 0        17.4858 0.57000 0.00000 0.00000 
CMQ___53 CMQ___53     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___54 CMQ___54     0 0        0.00000 0.00000 0.00000 0.00000 
CMRC__51 CMRC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMRC__52 CMRC__52     0 2 119.50 22.5370 -1.0200 0.00000 3.43776 0.00000 -80.000 
CMTRE_51 CMTRE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -42.600 0.26000 -0.3100 
CMTRE_52 CMTRE_52     0 2 118.40 10.2857 1.26000 -0.5837 -0.3000 0.00000 -42.600 0.26000 -0.3100 
CMYD__51 CMYD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMYD__52 CMYD__52     0 2 118.20 17.4960 -4.6000 0.00000 -3.0391 0.00000 -80.000 
CMYTD_51 CMYTD_51     0 0        0.98784 0.12000 0.00000 0.00000 
CMYTD_52 CMYTD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMZR__51 CMZR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMZR__52 CMZR__52     0 2 117.40 25.7347 -3.3200 0.00000 -2.3226 0.00000 -80.000 
CNACH_51 CNACH_51     0 2 117.40 12.3836 -1.5300 0.00000 2.32612 0.00000 -40.000 
CNACH_52 CNACH_52     0 0        19.7600 -0.8900 0.00000 0.00000 0.00000 -40.000 
CNAD__51 CNAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNAD__52 CNAD__52     0 0        4.55221 0.56000 0.00000 0.00000 
CNAO__51 CNAO__51     0 2 118.40 4.89846 -0.9400 0.00000 1.78290 0.00000 -40.000 
CNAX__51 CNAX__51     0 0        14.4306 -0.3000 0.00000 0.00000 
CNAX__52 CNAX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNBYD_51 CNBYD_51     0 2 116.50 21.7936 0.30000 0.00000 1.61709 0.00000 -40.000 
CNBYD_52 CNBYD_52     0 2 117.00 13.2085 -0.4800 0.00000 1.38009 0.00000 -40.000 
CNEL__51 CNEL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNEL__52 CNEL__52     0 0        1.89421 -0.2100 0.00000 0.00000 
CNEPM_51 CNEPM_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.800 0.08000 -0.1000 
CNEPM_52 CNEPM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNER__51 CNER__51     0 2 117.00 24.6043 -2.7000 0.00000 1.52969 0.00000 -80.000 
CNER__52 CNER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEXN_51 CNEXN_51     0 0        9.46085 3.17000 0.00000 0.00000 
CNEZV_51 CNEZV_51     0 0        0.21386 -1.3500 0.00000 0.00000 
CNEZV_52 CNEZV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__11 CNEZ__11     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__12 CNEZ__12     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__15 CNEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__51 CNEZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__52 CNEZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__53 CNEZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__55 CNEZ__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH1_51 CNOH1_51     0 0        -2.1694 -0.3800 0.00000 0.00000 
CNOH1_52 CNOH1_52     0 0        15.0620 8.99000 0.00000 0.00000 
CNOH2_51 CNOH2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH2_52 CNOH2_52     0 0        29.6555 10.0100 0.00000 0.00000 
CNOH3_51 CNOH3_51     0 0        21.6001 7.82000 0.00000 0.00000 
CNOH3_52 CNOH3_52     0 0        0.11202 -7.1800 0.00000 0.00000 
CNOH4_51 CNOH4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_52 CNOH4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_53 CNOH4_53     0 0        -15.362 -30.820 0.00000 0.00000 
CNOH4_54 CNOH4_54     0 0        0.00000 0.00000 0.00000 0.00000 
CNOJI_51 CNOJI_51     0 2 118.70 24.4923 0.28000 0.00000 -2.3657 0.00000 -80.000 
CNOJI_52 CNOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOPA_51 CNOPA_51     0 2 118.50 8.16749 -1.6500 0.00000 1.53339 0.00000 -40.000 
CNOPA_52 CNOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CNOSE_51 CNOSE_51     0 0        5.82519 -0.1300 0.00000 0.00000 
CNOS__11 CNOS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__12 CNOS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__15 CNOS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__51 CNOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__52 CNOS__52     0 2 118.50 31.9775 3.77000 0.00000 21.7829 0.00000 -80.000 
CNOS__53 CNOS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__54 CNOS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__55 CNOS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__56 CNOS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_51 CNOVN_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CNOVN_52 CNOVN_52     0 2 117.80 0.00000 0.00000 -0.0671 -2.3670 0.00000 -40.000 
CNOVN_53 CNOVN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_54 CNOVN_54     0 2 118.80 29.1362 -8.3400 0.00000 0.83685 0.00000 -80.000 
CNYM__51 CNYM__51     0 2 117.10 25.5514 0.01000 0.00000 0.94034 0.00000 -80.000 
CNYM__52 CNYM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNYRS_51 CNYRS_51     0 0        7.37315 0.05000 0.00000 0.00000 
CNYRS_52 CNYRS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__51 CNZD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__52 CNZD__52     0 0        0.68232 -0.5600 0.00000 0.00000 
CODRY_51 CODRY_51     0 2 118.50 13.5446 1.19000 -1.4537 -0.2110 0.00000 -42.000 0.20000 -0.2400 
CODRY_52 CODRY_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -42.000 0.20000 -0.2400 
COKD__51 COKD__51     0 0        1.49703 -1.0400 0.00000 0.00000 
COKD__52 COKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_51 COLCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_52 COLCH_52     0 2 117.40 20.1132 -3.4800 0.00000 2.06858 0.00000 -80.000 
COLCS_51 COLCS_51     0 2 117.20 16.6303 -4.3200 0.00000 0.60191 0.00000 -40.000 
COLCS_52 COLCS_52     0 2 117.10 18.9421 -3.8800 0.00000 1.85447 0.00000 -40.000 
COLDR_51 COLDR_51     0 2 118.00 5.90667 -1.8100 -2.2487 0.59537 0.00000 -86.000 0.60000 -0.7200 
COLDR_52 COLDR_52     0 0        0.00000 0.00000 0.00000 0.00000 
COLSN_51 COLSN_51     0 0        20.6428 5.61000 0.00000 0.00000 
COLSN_52 COLSN_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPJA_51 COPJA_51     0 2 118.20 26.0097 -1.6400 0.00000 8.49189 0.00000 -80.000 
COPJA_52 COPJA_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__21 COPO__21     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__22 COPO__22     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__25 COPO__25     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__51 COPO__51     0 2 117.70 46.9071 -33.450 0.00000 8.43787 0.00000 -120.00 
COPO__52 COPO__52     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__53 COPO__53     0 0        7.30186 -3.7900 0.00000 0.00000 
COPO__54 COPO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CORLU_51 CORLU_51     0 2 117.60 14.1658 -1.5000 0.00000 5.23492 0.00000 -80.000 
CORLU_52 CORLU_52     0 0        0.00000 0.00000 0.00000 0.00000 
COSTA_51 COSTA_51     0 2 117.50 35.4604 1.35000 0.00000 4.39946 0.00000 -40.000 
COSTA_52 COSTA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
COSTR_51 COSTR_51     0 2 118.70 27.4253 0.64000 -0.2863 -0.1010 0.00000 -40.890 0.09000 -0.1100 
COSTR_52 COSTR_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.890 0.09000 -0.1100 
COS___51 COS___51     0 2 118.50 34.1466 0.83000 -0.6227 -0.7200 0.00000 -126.00 0.60000 -0.7200 
COS___52 COS___52     0 0        0.00000 0.00000 0.00000 0.00000 
COS___53 COS___53     0 0        0.00000 0.00000 0.00000 0.00000 
COTM__51 COTM__51     0 0        9.60342 1.38000 0.00000 0.00000 
COTR__11 COTR__11     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__12 COTR__12     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__15 COTR__15     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__51 COTR__51     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__52 COTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__53 COTR__53     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__54 COTR__54     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__55 COTR__55     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__56 COTR__56     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__57 COTR__57     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__58 COTR__58     0 0        0.00000 0.00000 0.00000 0.00000 
COVC__51 COVC__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
COVC__52 COVC__52     0 2 117.40 12.0374 0.83000 0.00000 3.43691 0.00000 -10.000 
COVD__51 COVD__51     0 0        0.53975 0.01000 0.00000 0.00000 
COVD__52 COVD__52     0 0        2.45432 0.10000 0.00000 0.00000 
COVET_51 COVET_51     0 2 119.10 7.72958 -2.3500 0.00000 4.96533 0.00000 -160.00 
COVET_52 COVET_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVFI_51 COVFI_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVFI_52 COVFI_52     0 0        13.1271 -3.1300 0.00000 0.00000 
COVHB_51 COVHB_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVHB_52 COVHB_52     0 0        29.2380 4.04000 0.00000 0.00000 
COVPO_51 COVPO_51     0 0        9.48122 -1.6100 0.00000 0.00000 
COVPO_52 COVPO_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_51 COVRU_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_52 COVRU_52     0 2 119.10 18.6773 -3.7800 0.00000 2.98351 0.00000 -80.000 
COVTB_51 COVTB_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_52 COVTB_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_53 COVTB_53     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_54 COVTB_54     0 2 118.30 36.1019 -1.8800 0.00000 1.95882 0.00000 -80.000 
CPAC__51 CPAC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPAC__52 CPAC__52     0 2 118.90 17.0377 1.02000 0.00000 0.90333 0.00000 -80.000 
CPASE_51 CPASE_51     0 2 117.50 43.3834 -6.4300 0.00000 2.84059 0.00000 -80.000 
CPASE_52 CPASE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPASK_51 CPASK_51     0 0        1.28317 -1.9200 0.00000 0.00000 
CPASK_52 CPASK_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCKA_51 CPCKA_51     0 2 118.10 14.9092 -1.2100 0.00000 0.61660 0.00000 -10.000 
CPCKA_52 CPCKA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCM__51 CPCM__51     0 2 118.40 35.6233 -9.1700 0.00000 -3.2681 0.00000 -20.000 
CPCM__52 CPCM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__51 CPEC__51     0 0        2.38303 -0.1900 0.00000 0.00000 
CPEC__52 CPEC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__53 CPEC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__54 CPEC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPEL__51 CPEL__51     0 2 116.70 28.5659 0.77000 0.00000 0.66555 0.00000 -80.000 
CPEL__52 CPEL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__51 CPHE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__52 CPHE__52     0 2 115.80 16.1211 0.63000 0.00000 -0.5884 0.00000 -80.000 
CPHO__51 CPHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPHO__52 CPHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHO__53 CPHO__53     0 2 116.90 81.6138 -14.040 0.00000 10.9508 0.00000 -20.000 
CPHO__54 CPHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__51 CPIS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__52 CPIS__52     0 2 116.70 22.5879 -3.2100 0.00000 1.73653 0.00000 -80.000 
CPJH__51 CPJH__51     0 2 117.00 41.5096 -0.3200 0.00000 8.48238 0.00000 -5.0000 
CPJH__52 CPJH__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPJH__53 CPJH__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__54 CPJH__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__55 CPJH__55     0 2 117.00 39.0960 -0.0200 0.00000 8.48238 0.00000 -5.0000 
CPJH__56 CPJH__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__57 CPJH__57     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__51 CPJI__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__52 CPJI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__53 CPJI__53     0 2 118.10 61.6126 -12.660 0.00000 -1.0918 0.00000 -15.000 
CPJI__54 CPJI__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__51 CPKA__51     0 2 118.30 20.1030 -2.4800 0.00000 3.21017 0.00000 -5.0000 
CPKA__52 CPKA__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPKA__53 CPKA__53     0 2 118.30 27.2114 -0.7300 0.00000 3.21017 0.00000 -5.0000 
CPKA__54 CPKA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__51 CPKN__51     0 2 118.30 14.6648 -0.9000 0.00000 4.33042 0.00000 -5.0000 
CPKN__52 CPKN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__53 CPKN__53     0 2 118.30 4.18559 -0.2600 -1.0973 2.00000 5.67000 -10.670 2.00000 -3.0000 
CPKN__54 CPKN__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPKV__51 CPKV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__52 CPKV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__53 CPKV__53     0 2 118.10 22.3537 -0.4000 0.00000 -2.6049 0.00000 -10.000 
CPKV__54 CPKV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPLAD_51 CPLAD_51     0 0        0.77398 -0.5700 0.00000 0.00000 
CPLAD_52 CPLAD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLA__51 CPLA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLA__52 CPLA__52     0 2 119.50 38.7396 1.95000 -15.268 5.01501 0.00000 -208.00 56.0000 -70.000 
CPLZJ_51 CPLZJ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZJ_52 CPLZJ_52     0 2 119.00 24.1053 -2.1100 0.00000 5.04513 0.00000 -80.000 
CPLZM_51 CPLZM_51     0 0        35.0632 -3.6900 0.00000 0.00000 
CPLZM_52 CPLZM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZS_51 CPLZS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZS_52 CPLZS_52     0 2 119.10 8.23878 -2.4000 0.00000 -4.4376 0.00000 -80.000 
CPMK__51 CPMK__51     0 2 117.30 21.9259 -1.5300 0.00000 -0.9681 0.00000 -80.000 
CPMK__52 CPMK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__51 CPNV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__52 CPNV__52     0 2 118.70 15.4897 -2.6900 0.00000 -0.2533 0.00000 -80.000 
CPOC__51 CPOC__51     0 2 117.10 11.6809 -0.2700 0.00000 -0.5539 0.00000 -80.000 
CPOC__52 CPOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_51 CPODB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_52 CPODB_52     0 2 117.60 17.6691 0.02000 0.00000 -0.0196 0.00000 -80.000 
CPODH_51 CPODH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODH_52 CPODH_52     0 2 117.10 19.5735 -1.6000 -1.5308 0.78000 0.00000 -21.560 0.78000 -1.0400 
CPODH_53 CPODH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_51 CPOLI_51     0 0        17.8600 0.74000 0.00000 0.00000 0.00000 -80.000 
CPOLI_52 CPOLI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_53 CPOLI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_51 CPORI_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -42.400 0.24000 -0.2900 
CPORI_52 CPORI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_53 CPORI_53     0 2 110.00 36.7500 -2.0300 -0.8570 -6.9130 0.00000 -84.800 0.48000 -6.9130 
CPPA__51 CPPA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__52 CPPA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__53 CPPA__53     0 2 118.10 16.6405 -1.3700 0.00000 -0.7373 0.00000 -5.0000 
CPPA__54 CPPA__54     0 2 118.10 15.7545 -0.3900 0.00000 -0.7373 0.00000 -5.0000 
CPRAH_51 CPRAH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRAH_52 CPRAH_52     0 0        15.8971 1.24000 0.00000 0.00000 
CPRA__51 CPRA__51     0 2 118.00 9.79692 -0.9800 0.00000 -1.4956 0.00000 -40.000 
CPRA__52 CPRA__52     0 2 118.00 8.17768 -2.0800 0.00000 -1.4956 0.00000 -40.000 
CPRB__53 CPRB__53     0 2 119.50 15.7545 -2.1200 -0.0030 -1.3243 0.00000 -40.000 
CPRB__54 CPRB__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CPRE__11 CPRE__11     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__12 CPRE__12     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__15 CPRE__15     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__21 CPRE__21     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__51 CPRE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__52 CPRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__56 CPRE__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__57 CPRE__57     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__58 CPRE__58     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__59 CPRE__59     0 2 119.00 24.6756 -11.310 0.00000 5.80390 0.00000 -80.000 
CPRIR_51 CPRIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRIR_52 CPRIR_52     0 2 117.00 15.5610 -1.1800 0.00000 -2.4214 0.00000 -80.000 
CPRIR_53 CPRIR_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPRM__51 CPRM__51     0 2 119.40 31.3970 -3.8900 0.00000 5.83741 0.00000 -80.000 
CPRM__52 CPRM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__11 CPRN__11     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__12 CPRN__12     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__13 CPRN__13     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__14 CPRN__14     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__15 CPRN__15     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__16 CPRN__16     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__17 CPRN__17     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__21 CPRN__21     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__22 CPRN__22     0 0        0.40736 51.9600 0.00000 0.00000 
CPRN__25 CPRN__25     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__51 CPRN__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CPRN__52 CPRN__52     0 2 117.60 10.3265 -9.8800 0.00000 -5.3502 0.00000 -40.000 
CPRN__55 CPRN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_51 CPRST_51     0 0        11.4467 2.82000 0.00000 0.00000 
CPRST_52 CPRST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_53 CPRST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPRT__51 CPRT__51     0 2 115.70 57.8242 0.08000 0.00000 4.19399 0.00000 -80.000 
CPRT__52 CPRT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__51 CPSE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__52 CPSE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__53 CPSE__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__54 CPSE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__55 CPSE__55     0 2 117.00 39.0655 -5.9200 -3.4131 0.64663 0.00000 -15.400 2.00000 -3.0000 
CPSE__56 CPSE__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__51 CPSM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__52 CPSM__52     0 2 118.10 16.2230 0.41000 0.00000 -0.0971 0.00000 -5.0000 
CPSM__53 CPSM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__54 CPSM__54     0 2 118.10 16.8034 0.42000 0.00000 -0.0971 0.00000 -5.0000 
CPST__51 CPST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__52 CPST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__53 CPST__53     0 2 117.10 27.4965 9.61000 0.00000 -6.0518 0.00000 -5.0000 
CPST__54 CPST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__55 CPST__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__56 CPST__56     0 2 118.30 67.0508 -1.2100 0.00000 2.74126 0.00000 -15.000 
CPTA__51 CPTA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPTA__52 CPTA__52     0 2 118.30 9.11460 -2.2800 0.00000 2.48797 0.00000 -40.000 
CPUH__51 CPUH__51     0 2 117.10 10.9070 -2.4000 0.00000 -1.2077 0.00000 -10.000 
CPUH__52 CPUH__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPVY__51 CPVY__51     0 2 118.40 3.62547 -0.1900 0.00000 -0.2043 0.00000 -5.0000 
CPVY__52 CPVY__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPZA__51 CPZA__51     0 2 117.40 25.7042 -0.3400 0.00000 -2.0010 0.00000 -10.000 
CPZA__52 CPZA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZA__53 CPZA__53     0 2 117.40 28.5455 -10.930 0.00000 -2.0010 0.00000 -5.0000 
CPZA__54 CPZA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__51 CPZL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__52 CPZL__52     0 2 117.60 24.0340 -3.1100 0.00000 3.49802 0.00000 -10.000 
CPZM__51 CPZM__51     0 0        4.01246 1.37000 0.00000 0.00000 
CPZM__52 CPZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__53 CPZM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__54 CPZM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_51 CRAJK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_52 CRAJK_52     0 2 118.10 32.3237 1.32000 -0.9311 -0.1780 0.00000 -122.50 0.25000 -0.2900 
CRAJK_53 CRAJK_53     0 0        0.00000 0.00000 0.00000 0.00000 
CRAK__53 CRAK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRAK__54 CRAK__54     0 2 116.50 10.7033 -0.7900 0.00000 -0.7187 0.00000 -40.000 
CREP__11 CREP__11     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__12 CREP__12     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__13 CREP__13     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__14 CREP__14     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__15 CREP__15     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__16 CREP__16     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__51 CREP__51     0 2 117.90 9.64416 -2.9000 0.00000 -3.4873 0.00000 -40.000 
CREP__52 CREP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__53 CREP__53     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__54 CREP__54     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__55 CREP__55     0 2 117.90 11.5078 -2.0700 0.00000 -3.4873 0.00000 -40.000 
CREP__56 CREP__56     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__57 CREP__57     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__58 CREP__58     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_51 CRICD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_52 CRICD_52     0 0        3.48290 0.10000 0.00000 0.00000 
CRIC__51 CRIC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIC__52 CRIC__52     0 2 117.10 31.1933 -3.8100 0.00000 -0.3595 0.00000 -80.000 
CRIM__51 CRIM__51     0 2 115.80 16.8238 -0.8400 0.00000 1.89445 0.00000 -80.000 
CRIM__52 CRIM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CRIP__51 CRIP__51     0 2 118.30 17.6385 0.13000 0.00000 -3.4076 0.00000 -80.000 
CRIP__52 CRIP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CRIVI_51 CRIVI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIVI_52 CRIVI_52     0 2 118.40 12.8317 -1.9300 0.00000 -0.5350 0.00000 -80.000 
CROKC_51 CROKC_51     0 2 118.10 35.0021 0.44000 0.00000 2.46433 0.00000 -40.000 
CROKC_52 CROKC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROKC_53 CROKC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CROKC_54 CROKC_54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CROKC_55 CROKC_55     0 0        0.00000 0.00000 0.00000 0.00000 
CROKY_51 CROKY_51     0 2 119.00 4.24669 -3.6900 0.00000 1.12341 0.00000 -40.000 
CROKY_52 CROKY_52     0 2 119.20 6.90469 -8.2100 0.00000 1.58122 0.00000 -40.000 
CRON__51 CRON__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRON__52 CRON__52     0 2 119.30 2.73947 -0.2700 0.00000 1.27535 0.00000 -80.000 
CROPC_51 CROPC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_52 CROPC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_53 CROPC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_54 CROPC_54     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_55 CROPC_55     0 2 117.20 33.2708 -2.3600 0.00000 2.97746 0.00000 -80.000 
CROPC_56 CROPC_56     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_57 CROPC_57     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CROPC_58 CROPC_58     0 0        0.00000 0.00000 0.00000 0.00000 
CROS__51 CROS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CROS__52 CROS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CROTA_51 CROTA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROTA_52 CROTA_52     0 2 118.90 17.3228 1.48000 -4.0178 -1.0389 0.00000 -105.02 2.50000 -3.0100 
CROUD_51 CROUD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROUD_52 CROUD_52     0 2 115.80 23.9118 -2.8000 0.00000 1.59136 0.00000 -80.000 
CROZ__51 CROZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CROZ__52 CROZ__52     0 0        2.81076 0.86000 0.00000 0.00000 
CRUDO_51 CRUDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRUDO_52 CRUDO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CRYBI_51 CRYBI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRYBI_52 CRYBI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CRYCH_51 CRYCH_51     0 2 117.60 24.9506 -1.8300 0.00000 2.94554 0.00000 -40.000 
CRYCH_52 CRYCH_52     0 2 117.60 15.1537 -0.0900 0.00000 0.89963 0.00000 -80.000 
CRYC__51 CRYC__51     0 2 118.30 10.8255 -2.2000 0.00000 -1.6592 0.00000 -40.000 
CRYC__52 CRYC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CRYC__53 CRYC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_51 CRZNV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_52 CRZNV_52     0 2 115.40 41.7744 1.02000 0.00000 -0.2034 0.00000 -80.000 
CRZNV_53 CRZNV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__51 CSAZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__52 CSAZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__53 CSAZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__54 CSAZ__54     0 0        -2.2086 3.46000 0.00000 0.00000 
CSDCD_51 CSDCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSDCD_52 CSDCD_52     0 0        2.01641 -0.9900 0.00000 0.00000 
CSED__51 CSED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSED__52 CSED__52     0 2 119.40 18.6365 -1.3200 0.00000 -0.9688 0.00000 -80.000 
CSEMI_51 CSEMI_51     0 2 118.10 26.0402 -2.1200 0.00000 3.90597 0.00000 -40.000 
CSEMI_52 CSEMI_52     0 2 118.90 13.4122 0.22000 0.00000 -2.1936 0.00000 -80.000 
CSEMT_51 CSEMT_51     0 0        -6.1351 -1.9300 0.00000 0.00000 
CSEMT_52 CSEMT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSEV__51 CSEV__51     0 2 118.10 29.5435 -0.7100 0.00000 3.13797 0.00000 -80.000 
CSEV__52 CSEV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSHH__51 CSHH__51     0 0        2.06733 1.89000 0.00000 0.00000 
CSKNH_52 CSKNH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSKNH_53 CSKNH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSKO__51 CSKO__51     0 2 118.20 14.8278 -4.7800 0.00000 -4.3889 0.00000 -80.000 
CSKO__52 CSKO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_51 CSKVM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_52 CSKVM_52     0 0        3.93099 0.70000 0.00000 0.00000 
CSLAP_51 CSLAP_51     0 0        1.26280 -0.7100 0.00000 0.00000 
CSLAP_52 CSLAP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLA__54 CSLA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSLA__55 CSLA__55     0 2 117.20 20.7854 3.90000 -28.084 -2.2065 0.00000 -224.00 171.000 -132.00 
CSLB__51 CSLB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSLB__52 CSLB__52     0 2 117.70 20.7548 0.02000 0.00000 1.27336 0.00000 -80.000 
CSLM__51 CSLM__51     0 2 116.80 28.0261 3.17000 0.00000 0.89868 0.00000 -80.000 
CSLM__52 CSLM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLU__51 CSLU__51     0 2 117.70 28.1891 1.80000 0.00000 -1.0103 0.00000 -80.000 
CSLU__52 CSLU__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CSLV__1A CSLV__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1B CSLV__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1C CSLV__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1D CSLV__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1E CSLV__1E     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1F CSLV__1F     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1G CSLV__1G     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1H CSLV__1H     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1I CSLV__1I     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1J CSLV__1J     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1K CSLV__1K     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1L CSLV__1L     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1M CSLV__1M     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1N CSLV__1N     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__51 CSLV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__52 CSLV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__53 CSLV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__54 CSLV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__55 CSLV__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__56 CSLV__56     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__57 CSLV__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__58 CSLV__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSNY__53 CSNY__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSNY__54 CSNY__54     0 2 116.60 23.8303 -1.9800 0.00000 2.05402 0.00000 -80.000 
CSOK__11 CSOK__11     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__12 CSOK__12     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__15 CSOK__15     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__21 CSOK__21     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__22 CSOK__22     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__25 CSOK__25     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__51 CSOK__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__52 CSOK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__53 CSOK__53     0 2 118.10 36.9268 -6.3900 0.00000 10.0492 0.00000 -80.000 
CSOK__54 CSOK__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CSOK__55 CSOK__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__56 CSOK__56     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__57 CSOK__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__58 CSOK__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__59 CSOK__59     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__51 CSPN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__52 CSPN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__53 CSPN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__54 CSPN__54     0 0        0.59067 -2.1700 0.00000 0.00000 
CSPN__55 CSPN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__56 CSPN__56     0 0        18.3005 4.23000 0.00000 0.00000 
CSPO__51 CSPO__51     0 2 117.00 0.00000 0.00000 0.00000 -1.6671 0.00000 -40.000 
CSPO__52 CSPO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSPO__53 CSPO__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSRCD_51 CSRCD_51     0 2 117.50 4.90864 -0.8300 0.00000 0.47237 0.00000 -40.000 
CSRCD_52 CSRCD_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CSTB__51 CSTB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTB__52 CSTB__52     0 0        3.48290 0.89000 0.00000 0.00000 
CSTCD_51 CSTCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTCD_52 CSTCD_52     0 2 118.40 19.2578 1.70000 0.00000 1.87987 0.00000 -80.000 
CSTC__51 CSTC__51     0 2 116.50 48.3430 -1.2200 0.00000 2.62257 0.00000 -80.000 
CSTC__52 CSTC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_51 CSTER_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_52 CSTER_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_53 CSTER_53     0 2 117.20 13.0354 -1.7800 -3.9177 -2.1538 0.00000 -98.000 1.80000 -2.1600 
CSTMI_51 CSTMI_51     0 2 117.10 19.0235 -0.3800 0.00000 0.41424 0.00000 -40.000 
CSTMI_52 CSTMI_52     0 2 116.30 25.3172 2.67000 0.00000 1.31937 0.00000 -40.000 
CSTON_51 CSTON_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTON_52 CSTON_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTPA_51 CSTPA_51     0 0        1.95531 -0.6600 0.00000 0.00000 
CSTPA_52 CSTPA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRA_51 CSTRA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRA_52 CSTRA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRI_51 CSTRI_51     0 2 116.00 17.4043 -0.2600 0.00000 2.11439 0.00000 -80.000 
CSTRI_52 CSTRI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRI_53 CSTRI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSTR__51 CSTR__51     0 2 116.40 27.0586 -0.2600 0.00000 2.58802 0.00000 -80.000 
CSTR__52 CSTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTX__54 CSTX__54     0 2 117.10 0.00000 0.00000 -3.9187 14.3239 0.00000 -11.300 14.5000 -12.200 
CSTX__55 CSTX__55     0 2 117.20 0.00000 0.00000 -3.9187 7.11839 51.4000 -56.400 65.9000 -51.400 
CSUM__51 CSUM__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -80.000 
CSUM__52 CSUM__52     0 2 117.20 31.4785 -1.1000 0.00000 4.28303 0.00000 -40.000 
CSUSI_51 CSUSI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSUSI_52 CSUSI_52     0 2 118.00 14.0538 0.23000 0.00000 -0.3958 0.00000 -80.000 
CSUZ__51 CSUZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSUZ__52 CSUZ__52     0 2 117.60 51.8972 -4.5800 0.00000 -15.948 0.00000 -120.00 
CSVCD_51 CSVCD_51     0 0        -0.0196 0.00000 0.00000 0.00000 
CSVCD_52 CSVCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSVET_51 CSVET_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVET_52 CSVET_52     0 2 119.30 15.0009 0.31000 -0.2042 -0.0180 0.00000 -82.000 0.20000 -0.2400 
CSVID_51 CSVID_51     0 0        -0.0196 -0.4800 0.00000 0.00000 
CSVID_52 CSVID_52     0 0        0.42772 -0.5300 0.00000 0.00000 
CSVIT_51 CSVIT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_52 CSVIT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_53 CSVIT_53     0 2 118.40 16.8747 0.25000 -0.5126 0.47000 0.00000 -84.650 0.47000 -0.5600 
CSVI__51 CSVI__51     0 0        -2.5326 0.84000 0.00000 0.00000 
CSVI__52 CSVI__52     0 0        -0.1963 2.04000 0.00000 0.00000 
CSVT__53 CSVT__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CTAB__21 CTAB__21     0 0        0.00000 0.00000 0.00000 0.00000 
CTAB__51 CTAB__51     0 2 120.00 21.0603 -4.6800 0.00000 1.74967 0.00000 -80.000 
CTAB__52 CTAB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTACH_51 CTACH_51     0 2 115.60 26.0708 1.38000 -0.7199 -0.5280 0.00000 -84.520 0.45000 -0.5400 
CTACH_52 CTACH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTANV_51 CTANV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTANV_52 CTANV_52     0 2 118.30 16.3757 -2.4200 0.00000 1.47214 0.00000 -80.000 
CTANV_53 CTANV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CTD___51 CTD___51     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_51 CTECD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_52 CTECD_52     0 0        2.74965 -0.2700 0.00000 0.00000 
CTEL__51 CTEL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTEL__52 CTEL__52     0 2 117.20 11.2227 -0.3600 -1.8032 -1.3700 0.00000 -91.400 1.14000 -1.3700 
CTEL__53 CTEL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CTKAR_51 CTKAR_51     0 2 117.70 6.04924 5.17000 -24.030 -8.1016 0.00000 -40.000 15.0000 -30.000 
CTKAR_52 CTKAR_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -15.000 6.00000 -11.000 
CTOS__51 CTOS__51     0 2 117.60 15.5712 -2.6600 0.00000 -2.2002 0.00000 -40.000 
CTOS__52 CTOS__52     0 2 117.60 27.0994 -1.8400 0.00000 -2.2002 0.00000 -80.000 
CTOUZ_51 CTOUZ_51     0 2 119.20 5.47894 0.35000 -0.6938 0.01400 0.00000 -42.300 0.23000 -0.2800 
CTOUZ_52 CTOUZ_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -42.300 0.23000 -0.2800 
CTPGU_51 CTPGU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_52 CTPGU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_53 CTPGU_53     0 0        27.2216 2.94000 0.00000 0.00000 
CTPJI_51 CTPJI_51     0 0        12.1392 -3.6500 0.00000 0.00000 
CTPJI_52 CTPJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPLB_51 CTPLB_51     0 2 117.20 15.0824 -0.0800 -1.4527 -0.4510 0.00000 -84.000 0.40000 -0.4800 
CTPLB_52 CTPLB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPPL_51 CTPPL_51     0 2 119.10 3.19775 -2.8300 -46.149 16.3747 0.00000 -70.000 20.0000 -42.000 
CTPPL_52 CTPPL_52     0 2 118.70 4.14485 6.48000 -60.867 24.0000 0.00000 -80.500 24.0000 -43.000 
CTREM_51 CTREM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTREM_52 CTREM_52     0 0        16.1313 -0.8200 0.00000 0.00000 
CTRE__51 CTRE__51     0 2 117.50 23.0665 -3.5800 0.00000 1.19280 0.00000 -5.0000 
CTRE__52 CTRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRE__53 CTRE__53     0 2 118.30 12.8012 -2.0900 0.00000 -2.2564 0.00000 -5.0000 
CTRE__54 CTRE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CTRME_51 CTRME_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CTRME_52 CTRME_52     0 2 116.40 4.45037 -0.8200 0.00000 6.34949 0.00000 -40.000 
CTRMI_51 CTRMI_51     0 2 117.20 17.5978 20.2000 -26.908 -17.861 0.00000 -122.00 80.0000 -74.000 
CTRMI_52 CTRMI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ2_51 CTRZ2_51     0 0        10.0210 -2.7100 0.00000 0.00000 
CTRZ2_52 CTRZ2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ3_51 CTRZ3_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ3_52 CTRZ3_52     0 0        29.7981 10.0500 0.00000 0.00000 
CTRZ4_51 CTRZ4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_52 CTRZ4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_53 CTRZ4_53     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_54 CTRZ4_54     0 0        -1.0111 -2.6700 0.00000 0.00000 
CTTB__51 CTTB__51     0 0        2.43395 0.57000 0.00000 0.00000 
CTTB__52 CTTB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTC__51 CTTC__51     0 0        0.71287 0.13000 0.00000 0.00000 
CTTC__52 CTTC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__51 CTTE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__52 CTTE__52     0 0        0.15276 0.10000 0.00000 0.00000 
CTTL__51 CTTL__51     0 0        0.72306 0.73000 0.00000 0.00000 
CTTS__51 CTTS__51     0 0        1.47667 0.22000 0.00000 0.00000 
CTTS__52 CTTS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__51 CTTX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__52 CTTX__52     0 0        2.57653 0.20000 0.00000 0.00000 
CTUHN_51 CTUHN_51     0 0        21.4269 -0.9500 0.00000 0.00000 
CTUHN_52 CTUHN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_51 CTUME_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_52 CTUME_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUNE_51 CTUNE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTUNE_52 CTUNE_52     0 2 117.10 43.8010 24.5600 0.00000 2.96197 0.00000 -120.00 
CTURN_51 CTURN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTURN_52 CTURN_52     0 0        12.2309 1.09000 0.00000 0.00000 
CTUX__54 CTUX__54     0 0        0.00000 0.00000 0.00000 0.00000 
CTUX__55 CTUX__55     0 2 116.90 18.3616 -1.6700 -0.3554 -0.7200 0.00000 -86.000 0.60000 -0.7200 
CTYCD_51 CTYCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTYCD_52 CTYCD_52     0 0        0.97765 -1.8300 0.00000 0.00000 
CTYN__11 CTYN__11     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__12 CTYN__12     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__15 CTYN__15     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__51 CTYN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__52 CTYN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__53 CTYN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__55 CTYN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CUBR__51 CUBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CUBR__52 CUBR__52     0 2 118.60 37.1611 -2.1300 0.00000 9.86055 0.00000 -80.000 
CUHD__51 CUHD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CUHD__52 CUHD__52     0 2 117.80 41.3059 -2.1300 0.00000 0.29260 0.00000 -80.000 
CUHJ__51 CUHJ__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CUHJ__52 CUHJ__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CULSE_51 CULSE_51     0 2 117.00 19.8994 -3.7300 -0.8200 -0.2240 0.00000 -82.000 0.20000 -0.2400 
CULSE_52 CULSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_51 CULST_51     0 0        13.4835 -3.1400 0.00000 0.00000 
CULST_52 CULST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_53 CULST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_54 CULST_54     0 0        30.7554 1.44000 0.00000 0.00000 
CUNIC_51 CUNIC_51     0 2 117.10 4.85772 1.97000 0.00000 -0.3649 0.00000 -40.000 
CUNIC_52 CUNIC_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CUSCD_51 CUSCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CUSCD_52 CUSCD_52     0 0        0.82490 0.21000 0.00000 0.00000 
CUSTI_51 CUSTI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CUSTI_52 CUSTI_52     0 2 117.90 10.1941 -1.0500 0.00000 0.89019 0.00000 -120.00 
CVACV_51 CVACV_51     0 2 117.40 0.00000 0.00000 -5.6798 0.14594 0.00000 -26.100 2.61000 -3.1300 
CVAMB_51 CVAMB_51     0 0        9.87839 1.24000 0.00000 0.00000 
CVAMB_52 CVAMB_52     0 0        -0.1963 -0.0500 0.00000 0.00000 
CVARN_51 CVARN_51     0 2 117.30 6.81303 -3.3700 0.00000 0.53665 0.00000 -80.000 
CVARN_52 CVARN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVARN_53 CVARN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__51 CVBT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__52 CVBT__52     0 2 118.60 11.3449 0.75000 0.00000 -0.9291 0.00000 -80.000 
CVEC__51 CVEC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVEC__52 CVEC__52     0 2 117.50 22.5064 -1.9500 0.00000 -0.1378 0.00000 -80.000 
CVER__11 CVER__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__12 CVER__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__15 CVER__15     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__51 CVER__51     0 2 118.00 31.4072 1.14000 -2.1406 0.75000 0.00000 -87.500 0.75000 -0.9000 
CVER__52 CVER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__55 CVER__55     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__56 CVER__56     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__57 CVER__57     0 0        0.00000 0.00000 0.00000 0.00000 
CVES__51 CVES__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVES__54 CVES__54     0 2 119.30 22.4046 1.19000 0.00000 1.56561 0.00000 -80.000 
CVET__51 CVET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVET__52 CVET__52     0 2 118.70 12.0272 -1.9000 0.00000 1.05211 0.00000 -80.000 
CVIM__51 CVIM__51     0 2 117.80 17.7098 -0.8800 0.00000 1.63015 0.00000 -80.000 
CVIM__52 CVIM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVITK_51 CVITK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVITK_52 CVITK_52     0 2 118.50 8.74798 2.69000 -2.3388 -0.7900 0.00000 -86.600 0.66000 -0.7900 
CVIT__11 CVIT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__12 CVIT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__13 CVIT__13     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__14 CVIT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__21 CVIT__21     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__22 CVIT__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__25 CVIT__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__51 CVIT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__52 CVIT__52     0 2 119.80 8.70724 -0.1300 -0.1241 -0.4780 0.00000 -44.000 0.40000 -0.4800 
CVIT__53 CVIT__53     0 2 119.80 14.3186 0.10000 -0.6207 -0.4680 0.00000 -44.000 0.40000 -0.4800 
CVIT__55 CVIT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__51 CVKA__51     0 2 118.50 4.34853 0.87000 0.00000 0.50260 0.00000 -40.000 
CVKA__52 CVKA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__53 CVKA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__51 CVLM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__52 CVLM__52     0 2 118.50 17.2515 0.39000 0.00000 0.75705 0.00000 -80.000 
CVLM__53 CVLM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__54 CVLM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVMA__51 CVMA__51     0 0        -0.0294 -0.8500 0.00000 0.00000 
CVMA__52 CVMA__52     0 0        0.18331 0.11000 0.00000 0.00000 
CVMEZ_51 CVMEZ_51     0 2 117.90 24.7774 -0.6500 0.00000 0.49891 0.00000 -40.000 
CVMEZ_52 CVMEZ_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CVMZ__51 CVMZ__51     0 2 118.20 23.3415 1.24000 0.00000 2.42116 0.00000 -80.000 
CVMZ__52 CVMZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__51 CVOP__51     0 2 118.90 6.19181 -0.6000 0.00000 -0.3655 0.00000 -40.000 
CVOP__52 CVOP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__53 CVOP__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CVPR__52 CVPR__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -41.000 15.0000 -31.000 
CVRAD_51 CVRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAD_52 CVRAD_52     0 0        0.29533 0.14000 0.00000 0.00000 
CVRAT_51 CVRAT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_52 CVRAT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_53 CVRAT_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_54 CVRAT_54     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_55 CVRAT_55     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_56 CVRAT_56     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_51 CVRBN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_52 CVRBN_52     0 0        10.0617 -0.5000 0.00000 0.00000 
CVRCH_51 CVRCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRCH_52 CVRCH_52     0 0        30.9794 1.05000 0.00000 0.00000 
CVREK_51 CVREK_51     0 0        26.3763 0.81000 0.00000 0.00000 
CVRE__55 CVRE__55     0 2 118.80 12.7808 16.3200 -54.974 -1.5772 0.00000 -120.00 38.0000 -58.000 
CVRE__56 CVRE__56     0 2 118.80 17.8524 19.2500 -99.975 -1.5772 0.00000 -120.00 38.0000 -58.000 
CVRN__53 CVRN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVRN__54 CVRN__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVRN__55 CVRN__55     0 2 117.30 9.92931 -1.3900 -6.5328 0.29111 0.00000 -13.880 6.00000 -10.500 
CVRV__51 CVRV__51     0 2 117.50 5.32618 -0.8600 0.00000 -0.1334 0.00000 -58.000 9.00000 -9.0000 
CVSEN_51 CVSEN_51     0 2 117.00 8.15731 -0.4500 0.00000 -0.3997 0.00000 -40.000 
CVSES_51 CVSES_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVSES_52 CVSES_52     0 2 118.10 18.2903 -3.1400 0.00000 1.82019 0.00000 -40.000 
CVSES_53 CVSES_53     0 2 118.10 13.0456 -3.3000 0.00000 1.82019 0.00000 -40.000 
CVSTN_51 CVSTN_51     0 2 117.60 28.7084 0.54000 0.00000 0.32742 0.00000 -80.000 
CVSTN_52 CVSTN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVSTN_53 CVSTN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVTRE_51 CVTRE_51     0 2 117.20 0.00000 0.00000 -3.0036 1.38000 0.00000 -13.800 1.38000 -1.6400 
CVTZT_21 CVTZT_21     0 0        0.00000 0.00000 0.00000 0.00000 
CVTZ__21 CVTZ__21     0 2 236.00 5.87611 -2.7900 0.00000 8.91965 0.00000 -80.000 
CVTZ__22 CVTZ__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVTZ__25 CVTZ__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVYDR_51 CVYDR_51     0 0        1.21188 -0.2900 0.00000 0.00000 
CVYSC_51 CVYSC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSC_52 CVYSC_52     0 0        9.13496 -1.8500 0.00000 0.00000 
CVYSH_11 CVYSH_11     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_12 CVYSH_12     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_13 CVYSH_13     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_14 CVYSH_14     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_15 CVYSH_15     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_16 CVYSH_16     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_17 CVYSH_17     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_18 CVYSH_18     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_19 CVYSH_19     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__11 CVYS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__12 CVYS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__21 CVYS__21     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__22 CVYS__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__51 CVYS__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CVYS__52 CVYS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__53 CVYS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__54 CVYS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVY___51 CVY___51     0 0        0.00000 0.00000 0.00000 0.00000 
CVY___52 CVY___52     0 2 116.30 25.3172 -0.6100 0.00000 -0.7119 0.00000 -80.000 
CYAD__51 CYAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBEZ_51 CYBEZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBR__51 CYBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBR__52 CYBR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYBZK_51 CYBZK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCD__51 CYCD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCD__52 CYCD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYCHN_51 CYCHN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCKD_51 CYCKD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCKD_52 CYCKD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYCTR_51 CYCTR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA1_51 CYDA1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA2_51 CYDA2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA2_52 CYDA2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDCS_51 CYDCS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDCS_52 CYDCS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOB_51 CYDOB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOB_52 CYDOB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOE_51 CYDOE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOE_52 CYDOE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDST_51 CYDST_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDST_52 CYDST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYEJP_51 CYEJP_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYEJP_52 CYEJP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYELU_51 CYELU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYGRC_51 CYGRC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYGRC_52 CYGRC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYHAN_51 CYHAN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYHAN_52 CYHAN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYHSC_51 CYHSC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYHSC_52 CYHSC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYJAC_51 CYJAC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYJAC_52 CYJAC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYJIL_51 CYJIL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYJIR_51 CYJIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYKAR_51 CYKAR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYKAR_52 CYKAR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYKHO_51 CYKHO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLE__51 CYLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLOX_51 CYLOX_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLOX_52 CYLOX_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYMED_51 CYMED_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMET_51 CYMET_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMOR_51 CYMOR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMOR_52 CYMOR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYNAC_51 CYNAC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYNA__51 CYNA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYNOS_51 CYNOS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLC_51 CYOLC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLC_52 CYOLC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLS_51 CYOLS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLS_52 CYOLS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOPJ_51 CYOPJ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOPJ_52 CYOPJ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOS__51 CYOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYPVY_51 CYPVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYPVY_52 CYPVY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIC_51 CYRIC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIC_52 CYRIC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIV_51 CYRIV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIV_52 CYRIV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYROK_52 CYROK_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSDC_51 CYSDC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSDC_52 CYSDC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSKN_51 CYSKN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSKN_52 CYSKN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSTC_51 CYSTC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSTC_52 CYSTC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYST__51 CYST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYST__52 CYST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSVT_51 CYSVT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTRZ_51 CYTRZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTRZ_52 CYTRZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYTUR_51 CYTUR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTYC_51 CYTYC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTYC_52 CYTYC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYUST_51 CYUST_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYVER_51 CYVER_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYVSE_51 CYVSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZAMB_51 CZAMB_51     0 2 117.70 20.3678 -0.4500 0.00000 0.74616 0.00000 -80.000 
CZAMB_52 CZAMB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__51 CZAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__52 CZAP__52     0 2 118.20 22.2416 -5.5900 0.00000 -4.8252 0.00000 -80.000 
CZATC_51 CZATC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZATC_52 CZATC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZATC_53 CZATC_53     0 2 117.60 19.8382 -3.5300 0.00000 0.85409 0.00000 -80.000 
CZATR_51 CZATR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZATR_52 CZATR_52     0 2 117.60 18.3819 0.01000 0.00000 -6.2787 0.00000 -80.000 
CZBB__51 CZBB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBB__52 CZBB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZBIR_51 CZBIR_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CZBIR_52 CZBIR_52     0 2 118.60 8.10639 -0.1400 0.00000 -1.1436 0.00000 -40.000 
CZBR__51 CZBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBR__52 CZBR__52     0 2 118.00 23.8100 -4.0000 0.00000 0.64845 0.00000 -10.000 
CZDA__51 CZDA__51     0 0        6.46678 2.35000 0.00000 0.00000 
CZDA__52 CZDA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB1_51 CZDB1_51     0 0        7.68885 2.45000 0.00000 0.00000 
CZDB1_52 CZDB1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB2_51 CZDB2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB2_52 CZDB2_52     0 0        6.25292 -0.7400 0.00000 0.00000 
CZDI__51 CZDI__51     0 0        6.00850 0.22000 0.00000 0.00000 
CZDI__52 CZDI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDO__51 CZDO__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CZDO__52 CZDO__52     0 2 117.30 11.6198 -2.5300 0.00000 -0.6640 0.00000 -40.000 
CZET__51 CZET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZET__52 CZET__52     0 0        5.55023 0.72000 0.00000 0.00000 
CZLIS_51 CZLIS_51     0 0        8.84981 1.75000 0.00000 0.00000 
CZLIS_52 CZLIS_52     0 0        0.00000 0.00000 0.00000 0.00000 
##ZDE
D1ABS_3  ABILDSKOV    0 0        50.1000 61.0000 0.00000 0.00000 
D1ABS_31 ABILDSKOV    0 0        0.00000 0.00000 0.00000 0.00000 
D1ADL_3  ADALEN       0 0        53.8774 1.30000 0.00000 0.00000 
D1AHA_2  ANHOLT HAVMO 0 0        0.09940 0.10000 0.00000 0.00000 
D1AND_3  ANDST        0 0        30.3185 0.80000 0.00000 0.00000 
D1ASR_1  ASKAER       0 0        0.00000 67.8000 0.00000 0.00000 
D1ASR_11 ASKAER       0 0        0.00000 117.000 0.00000 0.00000 
D1ASR_3  ASKAER       0 0        0.00000 0.00000 0.00000 0.00000 
D1BBG_2  HORNS REV 3  0 0        0.00000 120.300 0.00000 0.00000 
D1BBG_3  HORNS REV 2  0 0        0.00000 74.8000 0.00000 0.00000 
D1BBR_3  BREDEBRO     0 0        9.54285 0.40000 0.00000 0.00000 
D1BDK_3  BREDKAER     0 0        22.0679 0.90000 0.00000 0.00000 
D1BDR_3  BRAMDRUP     0 0        63.9173 2.30000 0.00000 0.00000 
D1BED_3  BEDSTED      0 0        6.46131 88.9000 0.00000 0.00000 
D1BIL_3  BILSTRUP     0 0        51.0940 88.2000 0.00000 0.00000 
D1BJH_3  BJOERNHOLT   0 0        0.00000 69.3000 -33.640 10.7000 
D1BLV_3  HORNS REV 1  0 0        0.00000 75.5000 0.00000 0.00000 
D1BMS_1  BMS          0 0        0.00000 0.00000 0.00000 0.00000 
D1DYB_3  DYBVAD       0 0        9.44345 0.30000 0.00000 0.00000 
D1EDR_1  ENDRUP       0 0        0.00000 0.00000 0.00000 0.00000 
D1EDR_2  ENDRUP       0 0        0.00000 233.200 0.00000 0.00000 
D1EDR_3  ENDRUP       0 0        0.00000 183.300 0.00000 0.00000 
D1ENB_3               0 0        0.00000 56.6000 -12.415 0.20000 
D1EST_3  ESTRUPVEJ    0 0        26.5410 0.70000 0.00000 0.00000 
D1FER_1  FERSLEV      0 0        0.00000 321.300 0.00000 0.00000 
D1FER_3  FERSLEV      0 0        18.8869 0.70000 0.00000 0.00000 
D1FER_31 FERSLEV      0 0        0.00000 0.00000 0.00000 0.00000 
D1FGD_1  FRAUGDE      0 0        0.00000 -16.500 0.00000 0.00000 
D1FGD_3  FRAUGDE      0 0        25.1494 76.9000 0.00000 0.00000 
D1FGV_3  FGV          0 0        0.09940 0.00000 0.00000 0.00000 
D1FOU_3  FOULUM       0 0        0.39762 0.40000 0.00000 0.00000 
D1FRD_3  FREDENSDAL   0 0        6.66012 0.10000 0.00000 0.00000 
D1FRT_3  FROESTRUP    0 0        -3.9228 39.1000 0.00000 0.00000 
D1FVO_1  FYNSVAERKET  0 2 413.20 0.00000 0.00000 -1.0012 -7.2076 0.00000 -372.00 180.000 -250.00 
D1FVO_3  FYNSVAERKET  0 0        68.8875 6.80000 0.00000 0.00000 
D1GAT_1  GAT?         0 0        0.00000 0.00000 0.00000 0.00000 
D1GAT_11 GAT?         0 0        0.00000 0.00000 0.00000 0.00000 
D1GMO_3               0 0        0.09940 0.10000 0.00000 0.00000 
D1GNK_2               0 0        0.00000 115.700 0.00000 0.00000 
D1GRP_3  GRADERUP     0 0        70.7762 2.90000 0.00000 0.00000 
D1GRP_31 GRADERUP     0 0        0.00000 0.00000 0.00000 0.00000 
D1GST_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1GST_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1HAK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HAL_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HAL_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1HASV3  HASLE        0 0        87.1779 4.70000 0.00000 0.00000 
D1HAT_3  HATTING      0 0        113.620 6.00000 0.00000 0.00000 
D1HER_3  HERNING      0 0        73.4601 3.80000 0.00000 0.00000 
D1HESV3               0 0        0.00000 46.9000 0.00000 0.00000 
D1HIN_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HIN_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1HLA_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1HLA_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1HNB_1  HORNBAEK     0 0        0.00000 97.6000 0.00000 0.00000 
D1HNB_3  HORNBAEK     0 0        23.9566 0.80000 0.00000 0.00000 
D1HOD_3  HOLSTED      0 0        24.8512 1.30000 0.00000 0.00000 
D1HQN_3  HORNING      0 0        36.8791 1.90000 0.00000 0.00000 
D1HRA_3  HORNS REV 1  0 0        0.39762 0.70000 0.00000 0.00000 
D1HRB_3  HORNS REV 2  0 0        0.09940 0.00000 0.00000 0.00000 
D1HRC_2  HORNS REV 3  0 0        0.09940 0.10000 0.00000 0.00000 
D1HSKV3  HOESKOV      0 0        56.8595 3.00000 0.00000 0.00000 
D1HVO_3  HVORUPGAARD  0 0        5.36786 0.10000 0.00000 0.00000 
D1HVV_3  HANDVAERKERV 0 0        19.4833 0.60000 0.00000 0.00000 
D1IDU_1  IDUMLUND     0 0        0.00000 67.8000 0.00000 0.00000 
D1IDU_3  IDUMLUND     0 0        0.00000 102.500 -24.029 2.70000 
D1IDU_31 IDUMLUND     0 0        0.00000 0.00000 0.00000 0.00000 
D1JLV_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1JLV_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KAE_3  KARLSGARDE   0 0        27.0381 39.1000 0.00000 0.00000 
D1KAG_1  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000 
D1KAG_3  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000 
D1KAS_1  KASSOE       0 2 413.50 0.00000 214.300 0.00000 -63.100 
D1KAS_3  KASSOE       0 0        0.00000 0.00000 0.00000 0.00000 
D1KAU_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1KAU_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1KBBV3  KAERBYBRO    0 0        5.66607 0.10000 0.00000 0.00000 
D1KIN_1  KINGSTRUP    0 0        0.00000 0.00000 0.00000 0.00000 
D1KIN_3  KINGSTRUP    0 0        0.00000 93.9000 0.00000 0.00000 
D1KKR_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1KKR_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1KLF_3  KLIM FJORDHO 0 0        0.00000 36.7000 -41.349 1.30000 
D1KLY_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KNA_3  KNABBERUP    0 0        74.1559 3.20000 0.00000 0.00000 
D1KSH_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KSS_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1KSS_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1KTA_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KTA_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1KTR_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KTR_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1KVK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1LAG_1  LANDERUPGAAR 0 0        0.00000 488.900 0.00000 0.00000 
D1LAG_3  LANDERUPGAAR 0 0        0.00000 0.00000 0.00000 0.00000 
D1LKR_3  LEMKAER      0 0        0.00000 0.00000 -29.335 0.50000 
D1LOL_3  LOLDRUP      0 0        34.4935 1.50000 0.00000 0.00000 
D1LYK_3  LYKKEGARD OG 0 0        0.00000 0.00000 -3.5042 1.30000 
D1MAG_3  MAGSTRUP     0 0        41.8494 1.40000 0.00000 0.00000 
D1MAL_1  MALLING      0 0        0.00000 0.00000 0.00000 0.00000 
D1MAL_3  MALLING      0 0        38.9666 1.10000 0.00000 0.00000 
D1MES_3  MESBALLE     0 0        39.6624 1.30000 0.00000 0.00000 
D1MKS_1  STUDSTRUP    0 0        0.00000 0.00000 0.00000 0.00000 
D1MKS_3  STUDSTRUP    0 2 165.00 0.00000 0.00000 -331.20 20.1503 -35.200 -357.00 110.000 -230.00 
D1MLP_3  MOLLERUP     0 0        58.4500 3.10000 0.00000 0.00000 
D1MLU_3  MOSELUND     0 0        46.9190 2.00000 0.00000 0.00000 
D1MOSV3  MOSBAEK      0 0        21.1732 0.60000 0.00000 0.00000 
D1NOR_3  NORS         0 0        0.00000 39.8000 -4.0048 0.30000 
D1NSP_3  NIBSTRUP     0 0        25.4476 40.3000 0.00000 0.00000 
D1NVV_1  VENDSYSSELVA 0 2 413.20 0.00000 0.00000 -382.96 24.9283 -66.000 -397.00 185.000 -290.00 
D1NVV_3  VENDSYSSELVA 0 0        0.00000 74.5000 -3.1037 0.20000 
D1OSQ_3  ODENSE SYDOE 0 0        35.7857 1.80000 0.00000 0.00000 
D1PZR_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1PZR_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1QSG_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1QSG_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1RAK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1RAM_3  RAMME        0 0        0.00000 0.00000 -17.020 0.30000 
D1REF_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1REF_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1REV_1  REVSING      0 0        0.00000 74.0000 0.00000 0.00000 
D1RIB_3  RIBE         0 0        10.4375 0.40000 0.00000 0.00000 
D1ROV_1  ROV?         0 0        0.00000 0.00000 0.00000 0.00000 
D1ROV_11 ROV?         0 0        0.00000 0.00000 0.00000 0.00000 
D1RSL_3  ROSLEV       0 0        0.00000 67.9000 -15.819 0.30000 
D1RYT_3  RYTTERGARD   0 0        53.5792 2.20000 0.00000 0.00000 
D1SBA_3  STARBAKKE    0 0        44.5334 2.20000 0.00000 0.00000 
D1SFE_3  SDR FELDING  0 0        3.08155 0.10000 0.00000 0.00000 
D1SHE_3  ENSTEDVAERKE 0 0        71.4721 102.200 0.00000 0.00000 
D1SIN_3  SINDBJERG    0 0        0.00000 67.8000 -1.2014 0.20000 
D1SKA_3  SKANSEN      0 0        12.3262 0.20000 0.00000 0.00000 
D1SKH_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1SKH_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1SQN_3  SQN3         0 0        47.4161 41.9000 0.00000 0.00000 
D1STR_3  STRUER       0 0        23.9566 78.4000 0.00000 0.00000 
D1STR_31 STRUER       0 0        0.00000 0.00000 0.00000 0.00000 
D1STSV3  STOVSTRUP    0 0        0.00000 0.00000 -19.523 0.30000 
D1SVB_3  SVENBORG     0 0        33.4994 0.90000 0.00000 0.00000 
D1SVGV3               0 0        0.00000 39.0000 0.00000 0.00000 
D1SVS_1  SKAERBAEKVAE 0 2 413.50 0.00000 0.00000 -70.284 -50.120 0.00000 -84.900 110.000 -330.00 
D1SVS_3  SKAERBAEKVAE 0 0        0.00000 0.00000 0.00000 0.00000 
D1TAN_3  TANGE        0 0        27.8333 2.10000 0.00000 0.00000 
D1TEB_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1TEB_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1THQ_3  TINGHOEJ     0 0        9.34404 75.6000 0.00000 0.00000 
D1THY_3  THYREGOD     0 0        10.1393 0.60000 0.00000 0.00000 
D1TJE_1  TJELE        0 0        0.00000 -101.60 0.00000 0.00000 
D1TJE_3  TJELE        0 2 164.30 0.00000 -119.00 0.00000 29.9477                 30.3342 -160.00 
D1TJE_31 TJELE        0 0        0.00000 75.2000 0.00000 0.00000 
D1TNK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1TRI_1  TRIGE        0 0        0.00000 137.900 0.00000 0.00000 
D1TRI_2  TRIGE        0 0        0.00000 0.00000 0.00000 0.00000 
D1TRI_3  TRIGE        0 0        0.00000 94.4000 0.00000 0.00000 
D1TSV_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1TUP_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1UWN_3  UMSPANNW. NO 0 2 164.90 0.00000 0.00000 13.9000 1.31981                 5.00000 -5.0000 
D1VER_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1VER_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1VHA_1  VESTER HASSI 0 0        0.00000 -235.30 0.00000 0.00000 
D1VHA_3  VESTER HASSI 0 2 163.60 0.00000 37.0000 -0.4005 35.6164                 36.0000 -100.00 
D1VID_3  VIDEBAEK     0 0        21.9685 1.20000 0.00000 0.00000 
D1VIL_3  VILSTED      0 0        0.00000 0.10000 0.00000 0.00000 
D1VIU_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1VIU_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1VKE_3  VESTKRAFT    0 2 165.00 0.00000 0.00000 -167.60 -21.784 -58.400 -371.40 155.000 -245.00 
D1ZBQ_3  ZBQ3         0 0        22.1672 40.3000 0.00000 0.00000 
D1ZSP_3  ZSP3         0 0        21.1732 56.8000 0.00000 0.00000 
D200CF50              0 0        0.00000 0.00000 0.00000 0.00000 
D200FO50              0 0        0.00000 0.00000 0.00000 0.00000 
D200FZ50              0 0        0.00000 0.00000 0.00000 0.00000 
D200K650              0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 21 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 22 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 23 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 51 ALTHEIM      0 0        36.9786 1.00000 0.00000 0.00000 
D2AHM 52 ALTHEIM      0 0        36.9786 1.00000 0.00000 0.00000 
D2AHM 53 ALTHEIM      0 0        36.9786 1.00000 0.00000 0.00000 
D2ALFS11 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000 
D2ALFS12 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000 
D2ALFS51 ALFSTEDT     0 0        21.5708 8.40000 0.00000 0.00000 
D2ALFS52 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000 
D2ALGE11 ALGERMISSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2ALGE53 ALGERMISSEN  0 0        43.8375 -12.500 0.00000 0.00000 
D2ALGE54 ALGERMISSEN  0 0        43.8375 -12.500 0.00000 0.00000 
D2AS  11 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000 
D2AS  12 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000 
D2AS  51 ASCHAFFENBUR 0 0        63.2215 -8.0000 0.00000 0.00000 
D2AS  52 ASCHAFFENBUR 0 0        63.2215 -8.0000 0.00000 0.00000 
D2ASSL11 ASSLAR       0 0        39.1655 19.7000 0.00000 0.00000 
D2ASSL51 ASSLAR       0 0        46.8197 -8.2000 0.00000 0.00000 
D2ASSL52 ASSLAR       0 0        46.8197 -8.2000 0.00000 0.00000 
D2AUDO23 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDO51 AUDORF       0 2 111.70 12.3262 2.60000 -82.700 -12.131 0.30000 -82.700 46.5000 -18.700 
D2AUDO52 AUDORF       0 0        12.3262 2.60000 0.00000 0.00000 
D2AUDS11 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS14 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS21 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS22 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS23 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS51 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS59 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2BA-N51 BA-N         0 0        113.321 -13.300 0.00000 0.00000 
D2BA-N52 BA-N         0 0        0.00000 0.00000 0.00000 0.00000 
D2BDOR11 BROKDORF     0 0        0.00000 0.00000 0.00000 0.00000 
D2BDOR1A BROKDORF     0 2 411.20 0.00000 0.00000 -1388.7 560.647 3.70000 -1445.0 706.700 -165.90 
D2BDOR21 BROKDORF     0 0        4.27441 0.60000 0.00000 0.00000 
D2BECH11 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH12 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH13 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH21 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH23 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH51 BECHTERDISS  0 0        51.6905 -9.0000 0.00000 0.00000 
D2BEHS11 BERGSHAUSEN  0 0        31.7101 -4.7000 0.00000 0.00000 
D2BEHS12 BERGSHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2BEHS51 BERGSHAUSEN  0 0        27.3363 -13.700 0.00000 0.00000 
D2BEHS52 BERGSHAUSEN  0 0        27.3363 -13.700 0.00000 0.00000 
D2BLOC22 BLOCKLAND    0 0        55.9649 -32.600 0.00000 0.00000 
D2BORK11 BORKEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2BORK12 BORKEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2BORK13 BORKEN       0 0        5.96428 4.30000 0.00000 0.00000 
D2BORK51 BORKEN       0 0        80.5179 -16.600 0.00000 0.00000 
D2BORK52 BORKEN       0 0        80.5179 -16.600 0.00000 0.00000 
D2BRAN22 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRAN23 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRAN51 BRAUNSCHWEIG 0 0        24.8512 0.90000 0.00000 0.00000 
D2BRAN52 BRAUNSCHWEIG 0 0        49.6030 1.90000 0.00000 0.00000 
D2BRAN54 BRAUNSCHWEIG 0 0        24.8512 0.90000 0.00000 0.00000 
D2BRAN55 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRF 17 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRF 19 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRF 21 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRF 22 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRF 59 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW11 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW12 BERGRHEIN. W 0 2 409.00 0.00000 0.00000 0.20000 114.589 5.10000 -3.9000 210.602 -240.30 
D2BRFW13 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW51 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW52 BERGRHEIN. W 0 0        101.989 -19.200 0.00000 0.00000 
D2BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN13 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN21 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN51 BRUNSBUETTEL 0 0        27.6345 11.2000 0.00000 0.00000 
D2BRUN59 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKD8A BUTTEL_HWIN2 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKD8B BUTTEL_HWIN2 0 2 323.10 0.00000 0.00000 -182.22 156.723 11.0000 -702.00 420.000 -340.00 
D2BUKE2A BUTTEL_HWIN1 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKE2B BUTTEL_HWIN1 0 2 247.10 0.00000 0.00000 -351.42 125.428 20.0000 -583.00 360.000 -271.00 
D2BUKZ8A BUTTEL_SWIN1 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKZ8B BUTTEL_SWIN1 0 2 337.50 0.00000 0.00000 -389.47 131.744 15.0000 -874.00 500.000 -390.10 
D2BUTL11 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D2BUTL12 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO23 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO24 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO51 CLOPPENBURG  0 0        58.3506 -5.1000 0.00000 0.00000 
D2CLPO52 CLOPPENBURG  0 0        58.3506 -5.1000 0.00000 0.00000 
D2CONN11 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN12 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN21 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN22 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN23 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN24 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN25 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN26 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN52 CONNEFORDE   0 0        133.302 -45.000 0.00000 0.00000 
D2CONN58 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO11 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO13 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO19 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO27 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO28 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO29 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO59 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL11 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL12 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL13 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL15 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL51 DIELE        0 0        36.7797 -4.8000 0.00000 0.00000 
D2DIKE2A BORWIN ALPHA 0 2 209.40 0.00000 0.00000 -95.114 -73.098 22.0000 -400.00 150.000 -200.00 
D2DIKE2F BORWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKZ8A BORWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKZ8B BORWIN BETA  0 2 310.60 0.00000 0.00000 -298.36 -62.475 28.0000 -803.00 500.000 -367.70 
D2DILL11 DILLENBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2DILL51 DILLENBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2DILL52 DILLENBURG   0 0        101.393 -8.1000 0.00000 0.00000 
D2DIPP12 DIPPERZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2DIPP51 DIPPERZ      0 0        68.5892 -19.000 0.00000 0.00000 
D2DIPP52 DIPPERZ      0 0        68.5892 -19.000 0.00000 0.00000 
D2DOEH21 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH22 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH52 DOERNIGHEIM  0 0        35.9845 -17.600 0.00000 0.00000 
D2DOEH53 DOERNIGHEIM  0 0        35.9845 -17.600 0.00000 0.00000 
D2DOEH58 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH59 DOERNIGHEIM  0 0        35.9845 -17.600 0.00000 0.00000 
D2DOEW11 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEW14 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL11 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL12 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL13 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL21 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL22 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL51 DOLLERN      0 0        33.8970 -8.6000 0.00000 0.00000 
D2DOLL52 DOLLERN      0 0        33.8970 -8.6000 0.00000 0.00000 
D2DORT51              0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKD1A DOLWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKD1B DOLWIN GAMMA 0 2 417.40 0.00000 0.00000 -478.57 -135.93 10.0000 -850.00 291.000 -352.00 
D2DWKE1A DOLWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKE1B DOLWIN ALPHA 0 2 380.40 0.00000 0.00000 -389.47 -132.61 18.0000 -767.00 261.000 -296.00 
D2DWKZ1A DOLWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKZ1B DOLWIN BETA  0 2 407.80 0.00000 0.00000 -556.67 -114.40 12.0000 -878.00 291.000 -352.00 
D2EICK11 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK12 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK13 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK51 EICKUM       0 0        71.5715 -3.7000 0.00000 0.00000 
D2EICK52 EICKUM       0 0        71.5715 -3.7000 0.00000 0.00000 
D2EICK53 EICKUM       0 0        71.5715 -3.7000 0.00000 0.00000 
D2ELSE11 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2ELSE12 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2ELSE51 ELSEN        0 0        30.5172 -2.7000 0.00000 0.00000 
D2ELSE52 ELSEN        0 0        60.9351 -5.4000 0.00000 0.00000 
D2ELSE54 ELSEN        0 0        30.5172 -2.7000 0.00000 0.00000 
D2ELT 11 ELTMANN      0 0        0.00000 0.00000 0.00000 0.00000 
D2ELT 12 ELTMANN      0 0        0.00000 0.00000 0.00000 0.00000 
D2ELT 51 ELTMANN      0 0        56.4619 -3.4000 0.00000 0.00000 
D2ELT 52 ELTMANN      0 0        56.4619 -3.4000 0.00000 0.00000 
D2ELWE11 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2ELWE12 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2ELWE13 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB21 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB22 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB31 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB51 EMDEN        0 0        15.9048 4.60000 0.00000 0.00000 
D2EMDB52 EMDEN        0 0        15.9048 4.60000 0.00000 0.00000 
D2EMDE21 EMDEN        0 2 235.90 0.00000 0.00000 0.30000 1.38156 0.30000 -469.70 158.800 -316.70 
D2EMOS11 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS15 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS28 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS29 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EOKE8A BORWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000 
D2EOKE8B BORWIN GAMMA 0 2 340.70 0.00000 0.00000 -299.36 65.9888 16.0000 -850.00 291.000 -352.00 
D2ERZH21 ERZHAUSEN    0 2 237.40 0.00000 0.00000 -16.420 -9.5748 125.200 -124.80 132.400 -82.900 
D2ERZH22 ERZHAUSEN    0 0        0.00000 0.00000 0.20000 9.80000 125.400 -124.60 139.200 -85.200 
D2ETZ 11 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 12 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 21 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 51 ETZENRICHT   0 0        49.3047 -12.100 0.00000 0.00000 
D2ETZ 52 ETZENRICHT   0 0        49.3047 -12.100 0.00000 0.00000 
D2ETZ 53 ETZENRICHT   0 0        49.3047 -12.100 0.00000 0.00000 
D2ETZ 54 ETZENRICHT   0 0        49.3047 -12.100 0.00000 0.00000 
D2FARG11 FARGE        0 2 413.10 0.00000 0.00000 -280.30 41.7409 0.30000 -280.30 124.995 -109.90 
D2FARG12 FARGE        0 0        0.00000 0.00000 0.00000 0.00000 
D2FARG51 FARGE        0 2 113.70 12.5250 -1.7000 -59.171 -31.764 0.50000 -89.500 70.6000 -34.429 
D2FARG52 FARGE        0 0        12.5250 -1.7000 0.00000 0.00000 
D2FARG59 FARGE        0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD11              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD12              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD13              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD21              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD23              0 0        0.00000 0.00000 0.00000 0.00000 
D2FG  12 FOEHRING     0 0        378.434 32.0000 0.00000 0.00000 
D2FG  13 FOEHRING     0 0        0.00000 0.00000 0.00000 0.00000 
D2FG  19 FOEHRING     0 0        0.00000 0.00000 0.00000 0.00000 
D2FG  1U FOEHRING     0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM52 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM54 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM55 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM57 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM58 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM59 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM5A FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM5C FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN21 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN22 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN51 FRANKFURT    0 0        49.5036 0.50000 0.00000 0.00000 
D2FRAN52 FRANKFURT    0 0        49.5036 0.50000 0.00000 0.00000 
D2FRSW11 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRSW12 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRSW51 FRANKFURT SW 0 0        269.685 55.0000 0.00000 0.00000 
D2GANK11 GANDERKESEE  0 0        0.00000 0.00000 0.00000 0.00000 
D2GANK12 GANDERKESEE  0 0        0.00000 0.00000 0.00000 0.00000 
D2GANK51 GANDERKESEE  0 0        76.3429 -14.000 0.00000 0.00000 
D2GEB 51 GEBERSDORF   0 0        142.646 -26.800 0.00000 0.00000 
D2GEB 52 GEBERSDORF   0 0        142.646 -26.800 0.00000 0.00000 
D2GEB 5A GEBERSDORF   0 0        0.00000 0.00000 0.20000 0.80000 7.20000 -394.80 170.700 -254.10 
D2GEB 5B GEBERSDORF   0 0        0.00000 0.00000 0.20000 0.70000 0.20000 -394.80 170.300 -261.90 
D2GEB 5C GEBERSDORF   0 2 118.70 0.00000 0.00000 0.00000 -9.1544 0.00000 -65.000 29.9000 -40.400 
D2GIEN11 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN12 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN13 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN51 GIESSEN NORD 0 0        117.298 -22.300 0.00000 0.00000 
D2GIEN52 GIESSEN NORD 0 0        117.298 -22.300 0.00000 0.00000 
D2GKRO11 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO12 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO1B GKRO STAU 4  0 0        0.00000 0.00000 0.30000 0.80000 0.30000 -779.70 330.400 -503.30 
D2GKRO1C GKRO STAU 5  0 3 407.00 0.00000 0.00000 -509.51 305.245 1.10000 -685.90 601.585 -339.50 
D2GKRO21 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO22 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO51 GROSSKROTZB  0 0        48.6089 -6.2000 0.00000 0.00000 
D2GKRO52 GROSSKROTZB  0 0        48.6089 -6.2000 0.00000 0.00000 
D2GLEI21 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GLEI22 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GLEI52 GLEIDINGEN   0 0        74.8518 -29.400 0.00000 0.00000 
D2GLEI54 GLEIDINGEN   0 0        37.4756 -14.700 0.00000 0.00000 
D2GODE21 GODENAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2GODE51 GODENAU      0 0        70.3786 -14.800 0.00000 0.00000 
D2GODE52 GODENAU      0 0        70.3786 -14.800 0.00000 0.00000 
D2GOET21 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GOET22 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GOET51 GOETTINGEN   0 0        46.1238 -17.800 0.00000 0.00000 
D2GOET52 GOETTINGEN   0 0        46.1238 -17.800 0.00000 0.00000 
D2GOEZ21 GOETZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2GOEZ22 GOETZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  11 GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  12 GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  1A GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  1B GRAFENRHEINF 0 0        0.00000 0.00000 0.40000 1.50000 
D2GROH11 GROHNDE      0 0        -0.3018 0.00000 0.00000 0.00000 
D2GROH12 GROHNDE      0 0        0.29821 0.00000 0.00000 0.00000 
D2GROH1A GROHNDE      0 2 413.20 0.00000 0.00000 -1373.7 42.9322 3.60000 -1583.4 323.900 -629.70 
D2GROH51 GROHNDE      0 0        50.3982 -29.500 0.00000 0.00000 
D2GROH52 GROHNDE      0 0        50.3982 -29.500 0.00000 0.00000 
D2HALL21 HALLENDORF   0 0        32.6047 -4.9000 0.00000 0.00000 
D2HAMN21 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAMN22 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAMN52 HAMBURG NORD 0 0        117.696 -9.8000 0.00000 0.00000 
D2HAND11 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND12 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND14 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND15 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND51 FL.HANDEWITT 0 0        -66.085 -9.2000 0.00000 0.00000 
D2HAND52 FL.HANDEWITT 0 0        -66.085 -9.2000 0.00000 0.00000 
D2HAND54 FL.HANDEWITT 0 0        -66.085 -9.2000 0.00000 0.00000 
D2HANW21 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2HANW22 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2HANW51 HANNOVER WES 0 0        54.9709 -33.000 0.00000 0.00000 
D2HANW52 HANNOVER WES 0 0        54.9709 -33.000 0.00000 0.00000 
D2HARD21 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD22 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD24 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD52 HARDEGSEN    0 0        56.8595 -12.400 0.00000 0.00000 
D2HARD53 HARDEGSEN    0 0        56.8595 -12.400 0.00000 0.00000 
D2HARD55 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD56 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HATT11 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2HATT12 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2HATT51 HATTORF      0 0        -48.683 33.5000 0.00000 0.00000 
D2HATT52 HATTORF      0 0        -48.683 33.5000 0.00000 0.00000 
D2HEIW11 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW12 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW13 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW51 HEIDE WEST   0 0        -44.559 15.1000 0.00000 0.00000 
D2HEIW52 HEIDE WEST   0 0        -44.559 15.1000 0.00000 0.00000 
D2HEIW53 HEIDE WEST   0 0        -44.559 15.1000 0.00000 0.00000 
D2HELM11 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000 
D2HELM12 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000 
D2HELM19 HELMSTEDT    0 2 409.20 0.00000 0.00000 0.50000 70.9018 0.60000 -306.90 125.500 -211.90 
D2HELM52 HELMSTEDT    0 0        24.8512 3.70000 0.00000 0.00000 
D2HELM53 HELMSTEDT    0 0        24.8512 3.70000 0.00000 0.00000 
D2HEYD11 HEYDEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2HUNT21 HUNTORF      0 0        0.00000 0.00000 0.20000 1.00000 72.2000 -339.80 138.000 -223.80 
D2HUNT22 HUNTORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN11              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN12              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN13              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN51              0 0        -23.638 -11.400 0.00000 0.00000 
D2HUSN52              0 0        -23.638 -11.400 0.00000 0.00000 
D2HWBC19 HERRENWYK BC 0 0        0.00000 0.00000 0.20000 -154.20 
D2HWKR1D HERRENWYK BC 0 0        0.00000 0.00000 -615.74 356.500 640.000 -620.00 
D2HWYK11 HERRENWYK    0 0        0.00000 0.00000 0.00000 0.00000 
D2HWYK52 HERRENWYK    0 0        14.4137 4.00000 0.00000 0.00000 
D2IN  21 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D2IN  22 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D2IN  2A INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 196.500 -308.70 
D2IN  2B INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -470.00 196.500 -308.70 
D2IN  51 INGOLSTADT   0 0        68.2911 -24.000 0.00000 0.00000 
D2IN  52 INGOLSTADT   0 0        68.2911 -24.000 0.00000 0.00000 
D2INHA21 INHAUSEN     0 0        16.8988 7.80000 0.00000 0.00000 
D2IRS 11 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 12 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 1A IRSCHING     0 2 411.80 0.00000 0.00000 -535.14 45.7559 1.50000 -608.50 411.900 -346.30 
D2IRS 1B IRSCHING     0 2 411.80 0.00000 0.00000 -274.03 45.7559 0.00000 -350.00 196.000 -185.80 
D2IRS 1C IRSCHING     0 2 411.80 0.00000 0.00000 -547.96 45.7559 0.00000 -700.00 397.200 -334.10 
D2IRS 1E IRSCHING     0 2 411.80 0.00000 0.00000 0.20000 45.7559 0.20000 -499.80 213.700 -363.40 
D2IRS 29 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 51 IRSCHING     0 0        180.419 -41.700 0.00000 0.00000 
D2IRS 53 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  11 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  13 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  15 ISAR         0 2 409.70 0.00000 0.00000 -745.39 221.827 1.50000 -811.00 385.200 -258.70 
D2IS  16 ISAR         0 2 409.70 0.00000 0.00000 -680.50 157.461 2.20000 -680.50 296.000 -35.200 
D2IS  17 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  18 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW21 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW22 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW52 ITZEHOE WEST 0 0        11.2327 2.60000 0.00000 0.00000 
D2ITZW53 ITZEHOE WEST 0 0        11.2327 2.60000 0.00000 0.00000 
D2ITZW54 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW55 ITZEHOE WEST 0 0        11.2327 2.60000 0.00000 0.00000 
D2ITZW56 ITZEHOE WEST 0 0        11.2327 2.60000 -82.700 8.40000 0.30000 -82.700 45.7000 -19.200 
D2JARD11 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD12 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD13 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD1A JARDELUND    0 0        0.00000 0.00000 -24.029 -10.600 11.0000 -83.000 30.0000 -30.000 
D2JARD51 JARDELUND    0 0        -18.910 -3.9000 0.00000 0.00000 
D2JARD52 JARDELUND    0 0        -18.910 -3.9000 0.00000 0.00000 
D2KARB11 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KARB12 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KARB51 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KARB52 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 25 KUEHTAI      0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 27 KUEHTAI      0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 2A KUEHTAI KW1  0 0        0.00000 0.00000 -141.47 -2.4000 125.300 -175.70 126.500 -74.000 
D2KHT 2B KUEHTAI KW2  0 0        0.00000 0.00000 0.10000 0.20000 125.100 -175.90 129.200 -110.80 
D2KIES21 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIES22 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIES51 KIEL SUED    0 0        54.2750 8.00000 0.00000 0.00000 
D2KIES52 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIEW21 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIEW22 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIEW51 KIEL WEST    0 0        36.9786 19.2000 0.00000 0.00000 
D2KIEW5U KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000 
D2KILS11 KLEIN ILSEDE 0 0        0.00000 0.00000 0.00000 0.00000 
D2KILS51 KLEIN ILSEDE 0 0        19.8810 0.40000 0.00000 0.00000 
D2KILS52 KLEIN ILSEDE 0 0        19.8810 0.40000 0.00000 0.00000 
D2KILS53 KLEIN ILSEDE 0 0        39.6624 0.90000 0.00000 0.00000 
D2KR  21 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2KR  22 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2KR  51 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2KRI 11 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000 
D2KRI 12 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000 
D2KRI 52 KRIEGENBRUNN 0 0        161.234 -52.300 0.00000 0.00000 
D2KRI 53 KRIEGENBRUNN 0 0        161.234 -52.300 0.00000 0.00000 
D2KRUE11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D2KRUE12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D2KRUE52 KRUEMMEL     0 0        82.1083 -22.700 0.00000 0.00000 
D2KUMM11 KUMMERFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D2KUMM12 KUMMERFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D2KUMM51 KUMMERFELD   0 0        128.927 5.70000 0.00000 0.00000 
D2KUMM53 KUMMERFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D2LAGE21 LAGE         0 0        0.00000 0.00000 0.00000 0.00000 
D2LAGE51 LAGE         0 0        40.4578 10.9000 0.00000 0.00000 
D2LAGE52 LAGE         0 0        40.4578 10.9000 0.00000 0.00000 
D2LAND11 LANDESBERGEN 0 2 410.80 0.00000 0.00000 0.40000 -44.894 0.40000 -639.60 212.700 -349.00 
D2LAND12 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND21 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND22 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND62 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.10000 40.0000 -70.000 31.5000 -53.600 
D2LBEC21 LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC22 LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC51 LUEBECK      0 0        144.037 62.0000 0.00000 0.00000 
D2LEHR21 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR22 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR51 LEHRTE       0 0        97.6154 -54.100 0.00000 0.00000 
D2LEHR53 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LU  21 LUDERSHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D2LU  51 LUDERSHEIM   0 0        120.081 3.00000 0.00000 0.00000 
D2LU  52 LUDERSHEIM   0 0        120.081 3.00000 0.00000 0.00000 
D2LUEN11 LUENEBURG    0 0        0.00000 0.00000 0.00000 0.00000 
D2LUEN52 LUENEBURG    0 0        50.1000 -29.300 0.00000 0.00000 
D2LUEN53 LUENEBURG    0 0        50.1000 -29.300 0.00000 0.00000 
D2MAAD21 MAADE        0 0        0.00000 0.00000 0.00000 0.00000 
D2MAAD22 MAADE        0 0        0.00000 0.00000 0.00000 0.00000 
D2MAKW12 MAADE        0 2 415.60 0.00000 0.00000 -709.65 79.6550 1.20000 -916.80 464.200 -456.80 
D2MBG 28 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D2MBG 29 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D2MBG 51 MARIENBERG   0 0        48.3107 -14.300 0.00000 0.00000 
D2MBG 53 MARIENBERG   0 0        48.3107 -14.300 0.00000 0.00000 
D2MEB 51 MEB          0 0        55.5673 -3.7000 0.00000 0.00000 
D2MEB 52 MEB          0 0        55.5673 -3.7000 0.00000 0.00000 
D2MECK11 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK12 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK13 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK51 MECKLAR      0 0        67.6946 -31.800 0.00000 0.00000 
D2MECK52 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK58 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK59 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MEHR21 MEHRUM       0 0        95.0310 -10.900 0.00000 0.00000 
D2MEHR22 MEHRUM       0 0        47.5155 -5.5000 0.00000 0.00000 
D2MEHR2A MEHRUM       0 2 236.00 0.00000 0.00000 -689.32 156.954 1.50000 -798.50 207.900 -329.20 
D2MEIS21 MEISSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2MEIS51 MEISSEN      0 0        59.3446 0.50000 0.00000 0.00000 
D2MEIS52 MEISSEN      0 0        59.3446 0.50000 0.00000 0.00000 
D2MH  11 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  12 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  51 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  52 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MUEN51 MUEN         0 0        39.7619 -10.000 0.00000 0.00000 
D2MUEN52 MUEN         0 0        39.7619 -10.000 0.00000 0.00000 
D2MUEN53 MUEN         0 0        39.7619 -10.000 0.00000 0.00000 
D2MUEN54 MUEN         0 0        39.7619 -10.000 0.00000 0.00000 
D2MZ  12 MENZING      0 0        283.502 24.8000 0.00000 0.00000 
D2MZ  1U MENZING      0 0        0.00000 0.00000 0.00000 0.00000 
D2NFI 21 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000 
D2NFI 22 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000 
D2NFI 51 NEUFINSING   0 0        123.162 -44.700 0.00000 0.00000 
D2NFI 52 NEUFINSING   0 0        123.162 -44.700 0.00000 0.00000 
D2NLAN11 NIEDERLANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2NLAN51 NIEDERLANGEN 0 0        5.16905 0.00000 0.00000 0.00000 
D2NLAN52 NIEDERLANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2NORG2B INHAUSEN NOR 0 0        0.00000 0.00000 -31.037 -16.700 4.00000 -111.00 30.0000 -30.000 
D2NVLD11 NIEDERVIELAN 0 0        126.543 -2.8000 0.00000 0.00000 
D2NVLD12 NIEDERVIELAN 0 0        63.3209 -1.4000 0.00000 0.00000 
D2OBA 11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 13 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 22 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 2G OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 51 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 52 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 54 OBERBACHERN  0 0        108.848 -25.000 0.00000 0.00000 
D2OBA 55 OBERBACHERN  0 0        108.848 -25.000 0.00000 0.00000 
D2OBMZ11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBMZ12 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 21 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 22 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 51 OBERBRUNN    0 0        35.5869 -9.9000 0.00000 0.00000 
D2OBR 52 OBERBRUNN    0 0        35.5869 -9.9000 0.00000 0.00000 
D2OBR 53 OBERBRUNN    0 0        35.5869 -9.9000 0.00000 0.00000 
D2OBR 54 OBERBRUNN    0 0        35.5869 -9.9000 0.00000 0.00000 
D2OD  12 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000 
D2OD  51 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  12 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  21 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  22 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OHFG11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OHFG12 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS11 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS12 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS51 OHLENSEELEN  0 0        -8.5498 -5.6000 0.00000 0.00000 
D2OHLS52 OHLENSEELEN  0 0        -8.5498 -5.6000 0.00000 0.00000 
D2OVEN11 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2OVEN13 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2OVEN19 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  21 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  22 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  51 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  52 PIRACH       0 0        117.099 23.4000 0.00000 0.00000 
D2PI  53 PIRACH       0 0        117.099 23.4000 0.00000 0.00000 
D2PI  54 PIRACH       0 0        117.099 23.4000 0.00000 0.00000 
D2PLA 11 PLATTLING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PLA 51 PLATTLING    0 0        88.3708 3.00000 0.00000 0.00000 
D2PLA 52 PLATTLING    0 0        88.3708 3.00000 0.00000 0.00000 
D2PT  12 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  13 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  21 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  22 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  59 PLEINTING    0 0        65.8059 8.30000 0.00000 0.00000 
D2PT  5N PLEINTING    0 0        65.8059 8.30000 0.00000 0.00000 
D2RAI 11 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 12 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 1U RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 21 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 23 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 51 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 52 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 59 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RE  21 REGENSBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2RE  51 REGENSBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2RE  52 REGENSBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 11 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 12 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 13 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 14 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 51 REDWITZ      0 0        115.707 0.00000 0.00000 0.00000 
D2RED 52 REDWITZ      0 0        115.707 0.00000 0.00000 0.00000 
D2RHED11 RHEDE        0 0        0.00000 0.00000 -6.0072 -3.0000 1.00000 -92.000 30.0000 -30.000 
D2RIFF3A EMDEN-RIFF   0 0        0.00000 0.00000 0.10000 52.2000 
D2RIFF3B EMDEN-RIFF   0 2 158.40 0.00000 0.00000 -51.061 -6.9615 3.00000 -115.00 42.0000 -42.000 
D2SANO11 SANDERS. OST 0 0        41.1536 -1.9000 0.00000 0.00000 
D2SD  11 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D2SD  22 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D2SD-N13              0 0        0.00000 0.00000 0.00000 0.00000 
D2SD-N51              0 0        0.00000 0.00000 0.00000 0.00000 
D2SD-N52              0 0        149.405 1.00000 0.00000 0.00000 
D2SD-N53              0 0        149.405 1.00000 0.00000 0.00000 
D2SDON11 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON12 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON13 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON51 SUEDERDONN   0 0        -27.058 -7.8000 0.00000 0.00000 
D2SDON52 SUEDERDONN   0 0        -27.058 -7.8000 0.00000 0.00000 
D2SHUW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW51              0 0        -4.0234 2.80000 0.00000 0.00000 
D2SHUW52              0 0        -4.0234 2.80000 0.00000 0.00000 
D2SI  23 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D2SI  24 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D2SI-N51 SIMBACH NEU  0 0        58.7482 2.40000 0.00000 0.00000 
D2SI-N52 SIMBACH NEU  0 0        58.7482 2.40000 0.00000 0.00000 
D2SIEM11 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000 
D2SIEM14 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000 
D2SIEM21 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000 
D2SIEM51 SIEMS        0 0        9.24464 -1.0000 0.00000 0.00000 
D2SIEM52 SIEMS        0 0        9.24464 -1.0000 0.00000 0.00000 
D2SIEM53 SIEMS        0 0        9.24464 -1.0000 0.00000 0.00000 
D2SIEM54 SIEMS        0 0        9.24464 -1.0000 0.00000 0.00000 
D2SIT 21 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000 
D2SIT 22 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000 
D2SIT 51 SITTLING     0 0        64.4142 -18.700 0.00000 0.00000 
D2SIT 52 SITTLING     0 0        64.4142 -18.700 0.00000 0.00000 
D2SLZ 21 SILZ         0 0        0.00000 0.00000 0.00000 0.00000 
D2SLZ 22 SILZ         0 0        0.00000 0.00000 0.00000 0.00000 
D2SLZ 2A SILZ         0 0        0.00000 0.00000 -249.40 -19.900 10.6000 -249.40 74.5000 -201.20 
D2SLZ 2B SILZ         0 2 235.60 0.00000 0.00000 -15.819 135.400 10.2000 -262.80 135.400 -263.90 
D2SOTT11 SOTTRUM      0 0        0.00000 0.00000 0.10000 0.00000 
D2SOTT12 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT13 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT21 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT22 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT51 SOTTRUM      0 0        17.3958 -2.7000 0.00000 0.00000 
D2SOTT52 SOTTRUM      0 0        17.3958 -2.7000 0.00000 0.00000 
D2SOTT53 SOTTRUM      0 0        17.3958 -2.7000 0.00000 0.00000 
D2STAD11 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD12 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD17 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD19 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD51 STADORF      0 0        21.2726 12.7000 0.00000 0.00000 
D2STAD52 STADORF      0 0        21.2726 12.7000 0.00000 0.00000 
D2STAD58 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD59 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW21              0 0        420.482 179.600 0.00000 0.00000 
D2TRE 21 TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D2TRE 22 TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D2TRE 51 TRENNFELD    0 0        86.4821 -28.300 0.00000 0.00000 
D2TRE 52 TRENNFELD    0 0        43.2411 -14.100 0.00000 0.00000 
D2TRE 53 TRENNFELD    0 0        43.2411 -14.100 0.00000 0.00000 
D2TRE 5U TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D2TWIS11 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000 
D2TWIS12 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000 
D2TWIS51 TWISTETAL    0 0        22.9625 1.60000 0.00000 0.00000 
D2TWIS52 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES11 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES12 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES21 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES51 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES52 UNTERWESER   0 0        73.3607 -5.4000 0.00000 0.00000 
D2UWES5U UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT21 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT22 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT51 VELTHEIM     0 0        67.4958 4.60000 0.00000 0.00000 
D2VELT52 VELTHEIM     0 0        67.4958 4.60000 0.00000 0.00000 
D2VOER12 VOERDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOER51 VOERDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOER52 VOERDEN      0 0        22.2666 3.20000 0.00000 0.00000 
D2VOSL21 VOSLAPP      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOSL22 VOSLAPP      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOSL51 VOSLAPP      0 0        -16.597 11.4000 0.00000 0.00000 
D2VOSL52 VOSLAPP      0 0        -16.597 11.4000 0.00000 0.00000 
D2WAHL11 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL12 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL13 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL21 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL22 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD11 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD12 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD1A WALDECK      0 0        0.00000 0.00000 -239.69 34.4000 270.600 -259.40 118.400 -70.700 
D2WALD1B WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH21 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH22 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH51 WECHOLD      0 0        25.9447 -2.1000 0.00000 0.00000 
D2WECH52 WECHOLD      0 0        25.9447 -2.1000 0.00000 0.00000 
D2WG  12 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  13 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  51 WUERGAU      0 0        36.7797 -13.100 0.00000 0.00000 
D2WG  52 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2WHAV21 WILHELMSHAVE 0 2 233.50 0.00000 0.00000 -695.30 19.6736 9.70000 -695.30 180.600 -4.1000 
D2WILW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW1A              0 0        0.00000 0.00000 -15.018 4.40000 3.00000 -94.000 30.0000 -30.000 
D2WILW51              0 0        1.68988 1.30000 0.00000 0.00000 
D2WUER11 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER12 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER13 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER21 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER22 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER51 WUERGASSEN   0 0        23.1614 -9.6000 0.00000 0.00000 
D2WUER52 WUERGASSEN   0 0        23.1614 -9.6000 0.00000 0.00000 
D2YALF11 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2YALF12 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOE21 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOE22 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOR51              0 0        0.00000 0.00000 0.00000 0.00000 
D2YEMO21 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000 
D2YEMO22 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000 
D2YERZ23 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2YERZ24 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2YFRS11 Y FRANK.SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D2YHAL21 Y HALLENDORF 0 0        0.00000 0.00000 0.00000 0.00000 
D2YHUN21 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2YHUN22 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2YKR 21 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2YKR 22 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2YNLA11 Y NIEDERLANG 0 0        0.00000 0.00000 0.00000 0.00000 
D2YPLA11 Y PLATTLING  0 0        0.00000 0.00000 0.00000 0.00000 
D2YRHE11 Y RHEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D2YSI 21 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000 
D2YSI 22 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000 
D2YSOT22 Y SOTTRUM    0 0        0.00000 0.00000 0.00000 0.00000 
D2YVOE11 Y VOERDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWAL11 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWAL12 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWEC21 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWEC22 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 21 ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 22 ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 2A ZOLLING      0 2 238.10 0.00000 0.00000 -456.75 46.0910 0.80000 -469.20 153.100 -211.90 
D2ZOL 51 ZOLLING      0 0        25.7458 -9.8000 0.00000 0.00000 
D2ZOL 52 ZOLLING      0 0        77.3369 -29.500 0.00000 0.00000 
D2ZOL 55 ZOLLING      0 0        25.7458 -9.8000 0.00000 0.00000 5.00000 -21.000 20.0000 -16.000 
D43BRS11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS12 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS13 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS14 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS21 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS22 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS23 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS26 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS51 BUERS        0 0        10.7358 -3.0000 0.00000 0.00000 
D43BRS52 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS53 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS54 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5A BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5B BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5C BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43B_F11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y11 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y12 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y21 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y22 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43KO421 KOPS-SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D43KO521 KOPS-NORD    0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP21 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP22 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP23 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP24 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP25 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -175.00 120.000 -240.00 
D43KOP26 KOPS II      0 2 237.70 0.00000 0.00000 -60.272 13.8423 0.00000 -175.00 120.000 -240.00 
D43KOP27 KOPS II      0 0        0.00000 0.00000 -60.272 120.000 0.00000 -175.00 120.000 -240.00 
D43KOW21 KOPS I       0 2 238.00 0.00000 0.00000 -0.4005 -1.4866 3.00000 -277.00 225.000 -222.00 
D43LU121 LUENERSEEW Y 0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW21 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW22 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW23 LUENERSEEW   0 0        0.00000 0.00000 -48.858 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW24 LUENERSEEW   0 0        0.00000 0.00000 -48.858 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW25 LUENERSEEW   0 0        0.00000 0.00000 -48.858 -42.200 1.00000 -56.000 48.0000 -43.000 
D43LUW26 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW27 LUENERSEEW   0 0        0.00000 0.00000 -48.858 0.00000 1.00000 -56.000 48.0000 -43.000 
D43OVW21 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000 
D43OVW22 BUERS OVM    0 0        0.00000 0.00000 -0.4005 0.00000 0.00000 -180.00 120.000 -240.00 
D43OVW23 BUERS OVM    0 0        0.00000 0.00000 -0.8010 0.00000 -0.8000 -180.80 120.000 -240.00 
D43ROW21 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000 
D43ROW22 RODUNDWERK   0 0        0.00000 0.00000 -222.27 21.6000 1.00000 -295.00 100.000 -190.00 
D43ROW23 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U11 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U12 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U13 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U14 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL4 21              0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN21              0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN22              0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN51              0 0        65.8059 -11.000 0.00000 0.00000 
D4ALMN52              0 0        46.4220 -2.5000 0.00000 0.00000 
D4ALTB5I ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4ALTB5J ALTBACH      0 0        209.048 -12.100 0.00000 0.00000 
D4BIRK22 BIRKENFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D4BIRK5C BIRKENFELD   0 0        66.7006 0.50000 0.00000 0.00000 
D4BIRK5D BIRKENFELD   0 0        66.7006 0.50000 0.00000 0.00000 
D4BR 711              0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK21 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK22 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK2U BEUREN       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK5A BEUREN       0 0        48.3107 1.60000 0.00000 0.00000 
D4BRNK5B BEUREN       0 0        30.1197 7.30000 0.00000 0.00000 
D4BRU811 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK11 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK12 BRUCHSAL     0 0        0.39762 101.400 0.00000 0.00000 
D4BRUK5I BRUCHSAL     0 0        115.707 -1.5000 0.00000 0.00000 
D4BU4 21 Y BUEHL      0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH21 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH22 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH2U BUEHL        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH5A BUEHL        0 0        155.071 1.30000 0.00000 0.00000 
D4BZWN11 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN12 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN13 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN14 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN5I BUENZWANGEN  0 0        138.471 3.30000 0.00000 0.00000 
D4DAXL11 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL12 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL1U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL21 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL22 DAXLANDEN    0 0        5.86488 -9.8000 0.00000 0.00000 
D4DAXL23 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL2U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5A DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5I DAXLANDEN    0 0        68.6887 -5.2000 0.00000 0.00000 
D4DE7 11 YDELLMENSING 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL11 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL12 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL13 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL1U DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL5I DELLMENSINGE 0 0        121.771 -13.900 0.00000 0.00000 
D4DELL5J DELLMENSINGE 0 0        121.771 -13.900 0.00000 0.00000 
D4DX4 21 YDAXLANDEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4ED7 11 YENDERSBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB11 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB12 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB13 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB14 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB5I ENDERSBACH   0 0        29.5232 -4.8000 0.00000 0.00000 
D4EICH11 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH12 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH1U EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH21 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH22 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH23 EICHSTETTEN  0 0        -4.7275 -2.0000 0.00000 0.00000 
D4EICH24 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH5A EICHSTETTEN  0 0        64.3149 -15.500 0.00000 0.00000 
D4EICH5B EICHSTETTEN  0 0        64.3149 -15.500 0.00000 0.00000 
D4EICH5C EICHSTETTEN  0 0        64.3149 -15.500 0.00000 0.00000 
D4EICH5I EICHSTETTEN  0 0        64.3149 -15.500 0.00000 0.00000 
D4EN8 11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS12 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS1U ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS5I ENGSTLATT    0 0        159.743 -18.000 0.00000 0.00000 
D4ENGS5J ENGSTLATT    0 0        159.743 -18.000 0.00000 0.00000 
D4GKDB11 GKN2-DB      0 0        69.8815 -3.1000 0.00000 0.00000 
D4GKDB12 GKN2-DB      0 0        0.00000 0.00000 0.00000 0.00000 
D4GKM721 GK MANNHEIM  0 0        0.00000 0.00000 -13.316 52.1000 -13.300 -80.000 52.1000 -80.800 
D4GKM821 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 2.30000 -25.000 -80.000 54.5000 -83.900 
D4GKM921 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 -40.000 -200.00 118.000 -193.00 
D4GKMA21 GK MANNHEIM  0 2 240.00 0.00000 0.00000 0.00000 5.55860 
D4GKMA22 GK MANNHEIM  0 2 238.10 0.00000 0.00000 0.00000 -26.796 
D4GKMB21 GK MANNHEIM  0 0        107.258 0.90000 0.00000 0.00000 
D4GKMB22 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB51 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB52 GK MANNHEIM  0 0        132.805 -4.2000 -36.143 -14.600 
D4GKMB53 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB54 GK MANNHEIM  0 0        111.234 -10.200 -304.56 10.1000 
D4GKMB5A GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB5B GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB74 GK MANNHEIM  0 0        0.00000 0.00000 -183.12 -13.300 0.00000 -950.00 470.000 -950.00 
D4GKMC51 GK MANNHEIM  0 0        147.219 -39.300 0.00000 0.00000 
D4GKMC52 GK MANNHEIM  0 0        149.703 -4.6000 -147.38 -51.500 
D4GKMC53 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC57 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC58 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC59 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKML21 GK MANNHEIM  0 0        0.00000 0.00000 -216.26 12.6000 0.00000 -660.00 200.000 -200.00 
D4GKMM21 GK MANNHEIM  0 0        -0.4023 0.00000 0.00000 0.00000 -40.000 -200.00 118.000 -193.00 
D4GKMN21 GK MANNHEIM  0 0        1.68988 -0.2000 0.00000 0.00000 -45.000 -180.00 108.000 -201.70 
D4GKNK11 GK NECKARWES 0 2 412.00 74.6530 107.800 -1382.5 11.3549 -200.00 -1401.0 
D4GOHF11 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF12 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF13 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF14 GOLDSHOEFE   0 0        0.39762 101.400 0.00000 0.00000 
D4GOHF5I GOLDSHOEFE   0 0        142.546 -2.9000 0.00000 0.00000 
D4GR2G11              0 0        0.00000 0.00000 0.00000 0.00000 
D4GR2G12              0 0        0.00000 0.00000 0.00000 0.00000 
D4GR2G13              0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR11 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR12 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR13 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR14 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR5I GRUENKRAUT   0 0        124.952 32.7000 0.00000 0.00000 
D4GRKR5J GRUENKRAUT   0 0        124.952 32.7000 0.00000 0.00000 
D4GROG11 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG12 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG13 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG51 GROSSGARTACH 0 0        94.2358 -5.7000 0.00000 0.00000 
D4GROG52 GROSSGARTACH 0 0        94.2358 -5.7000 0.00000 0.00000 
D4GROG5J GROSSGARTACH 0 0        94.2358 -5.7000 0.00000 0.00000 
D4GROG5K GROSSGARTACH 0 0        103.580 -15.500 0.00000 0.00000 
D4GU4 21              0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT21 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT22 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT29 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -86.000 75.0000 -74.000 
D4GURT2U GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT5A GURTWEIL     0 0        28.4297 -13.500 0.00000 0.00000 
D4GURT5B GURTWEIL     0 0        28.4297 -13.500 0.00000 0.00000 
D4HDSU21 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000 
D4HDSU22 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000 
D4HDSU5A HEIDELBERG S 0 0        54.0761 -9.2000 0.00000 0.00000 
D4HDSU5B HEIDELBERG S 0 0        54.0761 -9.2000 0.00000 0.00000 
D4HKW111 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -460.00 100.000 -223.00 
D4HKW211 ALTBACH      0 2 412.60 0.00000 0.00000 -295.95 42.8669 0.00000 -350.00 115.550 -223.00 
D4HLBR11 HEILBRONN    0 2 411.80 24.9506 100.500 -761.21 13.6280 0.00000 -828.00 
D4HOEP11 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP12 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP1U HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP5I HOEPFINGEN   0 0        4.17500 -11.900 0.00000 0.00000 
D4HOEP5J HOEPFINGEN   0 0        4.17500 -11.900 0.00000 0.00000 
D4HR8 11 Y-HERBERTING 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT11 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT12 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT13 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT14 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT5I HERBERTINGEN 0 0        73.6589 -8.5000 0.00000 0.00000 
D4HRBT5J HERBERTINGEN 0 0        73.6589 -8.5000 0.00000 0.00000 
D4HUE711 HUEFFENHDT Y 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF11 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF12 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF13 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF14 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF5I HUEFFENHARDT 0 0        67.7940 -11.600 0.00000 0.00000 
D4HUEF5J HUEFFENHARDT 0 0        67.7940 -11.600 0.00000 0.00000 
D4KAOS21 KARLSRUHE O  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAOS51 KARLSRUHE O  0 0        80.5179 -26.200 0.00000 0.00000 
D4KAWS21 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAWS22 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAWS5A KARLSRUHE W  0 0        69.8815 -20.800 0.00000 0.00000 
D4KAWS5B KARLSRUHE W  0 0        69.8815 -20.800 0.00000 0.00000 
D4KKP 11              0 0        4.17500 -0.2000 0.00000 0.00000 
D4KKPB11 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KKPB12 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KKPB13 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KKPB14 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KRSX51 KRSXX        0 0        101.592 -10.300 0.00000 0.00000 
D4KRSX5A KRSXX        0 0        101.592 -10.400 0.00000 0.00000 
D4KUHM11 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM12 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM13 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM1U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM21 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM23 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM24 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM2U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR21 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR22 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR51 KUPPENHEIM   0 0        47.5155 -1.4000 0.00000 0.00000 
D4KUMR5A KUPPENHEIM   0 0        47.5155 -1.4000 0.00000 0.00000 
D4KUPZ11 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ12 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ13 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ5I KUPFERZELL   0 0        70.3786 -14.300 0.00000 0.00000 
D4KUPZ5J KUPFERZELL   0 0        70.3786 -14.300 0.00000 0.00000 
D4LAIC11 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC12 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC13 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC14 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC5I LAICHINGEN   0 0        78.5298 -6.0000 0.00000 0.00000 
D4MARB21 MARBACH      0 0        0.19881 2.20000 0.00000 0.00000 0.00000 -262.00 84.0000 -125.00 
D4MEZN11 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4MEZN12 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4MEZN51 METZINGEN    0 0        101.293 1.20000 0.00000 0.00000 
D4MEZN5I METZINGEN    0 0        101.293 1.20000 0.00000 0.00000 
D4MULH11 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH12 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH13 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH14 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH5I MUEHLHAUSEN  0 0        83.6988 -5.8000 0.00000 0.00000 
D4MULH5J MUEHLHAUSEN  0 0        134.495 -18.900 0.00000 0.00000 
D4MULH5K MUEHLHAUSEN  0 0        133.600 -18.600 0.00000 0.00000 
D4NEUR11 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR12 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR1U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR21 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR22 NEUROTT      0 0        -0.6035 100.800 0.00000 0.00000 
D4NEUR2U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NSTN11 NIEDERSTOTZI 0 0        0.00000 0.00000 0.00000 0.00000 
D4NSTN5I NIEDERSTOTZI 0 0        58.6488 -10.900 0.00000 0.00000 
D4OB7 11 Y-OBERJETTIN 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT11 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT12 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT1U OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT5I OBERJETTINGE 0 0        144.733 -27.300 0.00000 0.00000 
D4OBJT5J OBERJETTINGE 0 0        144.733 -27.300 0.00000 0.00000 
D4OMOW11 OBERMOOWEILE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OMOW12 OBERMOOWEILE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL21 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL22 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL5A OBERWALD     0 0        61.5315 3.50000 0.00000 0.00000 
D4OWAL5B OBERWALD     0 0        95.5279 -7.5000 0.00000 0.00000 
D4PHIL12 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL13 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL17 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL18 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL19 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV11 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV12 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV13 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV1U PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV21 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV51 PULVERDINGEN 0 0        127.537 -34.000 0.00000 0.00000 
D4PULV5I PULVERDINGEN 0 0        84.4940 -6.1000 0.00000 0.00000 
D4PULV5J PULVERDINGEN 0 0        189.864 26.0000 0.00000 0.00000 
D4PULV5K PULVERDINGEN 0 0        59.4440 -49.200 0.00000 0.00000 
D4PULV5L PULVERDINGEN 0 0        84.4940 -6.1000 0.00000 0.00000 
D4RDK421 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -126.00 54.0000 -41.000 
D4RDK422 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -227.00 116.000 -134.00 
D4RDK711 RDK 7        0 0        0.00000 0.00000 -501.70 2.20000 0.00000 -525.00 150.000 -140.00 
D4RDK811 RDK 8        0 2 412.10 1.68988 -63.100 -822.48 145.311 0.00000 -900.00 
D4ROLS11 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS12 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS13 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS14 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS5I ROTENSOHL    0 0        98.6095 -3.4000 0.00000 0.00000 
D4SAEC21 KW SAECKINGE 0 0        0.00000 0.00000 -0.5006 -25.300 0.00000 -90.000 200.000 -200.00 
D4SAEC22 KW SAECKINGE 0 2 240.20 0.00000 0.00000 -21.025 -46.450 0.00000 -90.000 200.000 -200.00 
D4SAEC23 KW SAECKINGE 0 0        0.00000 0.00000 -0.2002 0.00000 0.00000 -90.000 200.000 -200.00 
D4SAEC24 KW SAECKINGE 0 0        0.00000 0.00000 -0.2002 0.00000 0.00000 -90.000 200.000 -200.00 
D4SLDR11 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR12 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR5I STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR5J STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC21 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC22 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC5A STOCKACH     0 0        113.421 -27.700 0.00000 0.00000 
D4STOC5B STOCKACH     0 0        106.165 -29.900 0.00000 0.00000 
D4SWS 21              0 0        0.00000 0.00000 0.00000 0.00000 
D4SWS 22              0 0        0.00000 0.00000 0.00000 0.00000 
D4SWSD21 SCHWOERSTADT 0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN11 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN12 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN1U TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN5I TROSSINGEN   0 0        118.987 -7.2000 0.00000 0.00000 
D4TRSN5J TROSSINGEN   0 0        118.987 -7.2000 0.00000 0.00000 
D4VILL11 VILLINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4VILL5I VILLINGEN    0 0        122.168 -13.900 0.00000 0.00000 
D4WDLN11 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN12 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN13 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN14 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN22 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN5A WENDLINGEN   0 0        94.9316 -22.100 0.00000 0.00000 
D4WDLN5I WENDLINGEN   0 0        94.9316 -22.100 0.00000 0.00000 
D4WDLN5J WENDLINGEN   0 0        77.7346 -12.400 0.00000 0.00000 
D4WEIE51 WEIER        0 0        92.2476 8.30000 0.00000 0.00000 
D4WEIE52 WEIER        0 0        89.5637 9.80000 0.00000 0.00000 
D4WEIE53 WEIER        0 0        75.4482 6.90000 0.00000 0.00000 
D4WEIE54 WEIER        0 0        75.4482 6.90000 0.00000 0.00000 
D4WEIR21              0 0        0.00000 0.00000 0.00000 0.00000 
D4WEIR22              0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRW11 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRW12 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRX11 KW WEHR      0 2 409.60 0.00000 0.00000 0.30000 132.268 0.30000 -228.00 170.000 -160.00 
D4WHRX12 KW WEHR      0 0        0.00000 0.00000 0.60000 8.20000 0.60000 -228.00 170.000 -160.00 
D4WHRX13 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -228.00 170.000 -160.00 
D4WHRX14 KW WEHR      0 2 411.30 0.00000 0.00000 -0.4005 70.6346 0.00000 -228.00 170.000 -160.00 
D4WIES11 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES21 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES5A WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES5I WIESLOCH     0 0        147.616 -12.100 0.00000 0.00000 
D4WNHE21 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE23 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE24 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE5A WEINHEIM     0 0        85.3887 -8.2000 0.00000 0.00000 
D6BERC21 BERCHEM      0 0        4.77143 0.00000 0.00000 0.00000 
D6BERC22 BERCHEM      0 0        4.77143 0.00000 0.00000 0.00000 
D6BERT21 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT22 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT23 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT61 BERTRANGE    0 0        4.67203 0.00000 0.00000 0.00000 
D6BERT62 BERTRANGE    0 0        45.7262 -2.2000 0.00000 0.00000 
D6BERT63 BERTRANGE    0 0        37.8732 -2.7000 0.00000 0.00000 
D6BERT64 BERTRANGE    0 0        16.6006 -0.1000 0.00000 0.00000 
D6BLOO21 BLOOREN      0 2 242.30 0.00000 0.00000 0.00000 -138.10 
D6BLOO22 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO23 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO24 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO61 BLOOREN      0 0        49.0065 -6.2000 0.00000 0.00000 
D6BLOO62 BLOOREN      0 0        4.77143 0.00000 0.00000 0.00000 
D6BLOO63 BLOOREN      0 0        4.77143 0.10000 0.00000 0.00000 
D6BLOO64 BLOOREN      0 0        49.7024 -7.2000 0.00000 0.00000 
D6CLOC61              0 0        0.00000 0.00000 0.00000 0.00000 
D6CLOC62              0 0        0.00000 0.00000 0.00000 0.00000 
D6FLEB21 FLEBOUR      0 2 241.80 0.00000 0.00000 0.00000 -120.51 
D6FLEB22 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000 
D6FLEB61 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000 
D6FLEB62 FLEBOUR      0 0        43.6387 -2.1000 0.00000 0.00000 
D6FLEB63 FLEBOUR      0 0        9.64226 0.30000 0.00000 0.00000 
D6FLEB64 FLEBOUR      0 0        34.3941 2.20000 0.00000 0.00000 
D6HEIS21 HEISDORF     0 0        0.00000 0.00000 0.00000 0.00000 
D6HEIS22 HEISDORF     0 0        0.00000 0.00000 0.00000 0.00000 
D6HEIS61 HEISDORF     0 0        43.4399 -1.9000 0.00000 0.00000 
D6HEIS62 HEISDORF     0 0        35.5869 -1.3000 0.00000 0.00000 
D6OXYL21 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000 
D6OXYL22 OXYLUX CREOS 0 0        9.64226 0.00000 0.00000 0.00000 
D6OXYL23 OXYLUX CREOS 0 0        4.77143 0.00000 0.00000 0.00000 
D6ROOS21 ROOST        0 0        0.00000 0.00000 0.00000 0.00000 
D6ROOS22 ROOST        0 0        0.00000 0.00000 0.00000 0.00000 
D6ROOS61 ROOST        0 0        41.5512 -3.1000 0.00000 0.00000 
D6ROOS62 ROOST        0 0        47.0184 0.60000 0.00000 0.00000 
D6SCHI21 SCHIFFLNGE C 0 0        0.00000 0.00000 0.00000 0.00000 
D6SCHI22 SCHIFFLNGE C 0 0        0.00000 0.00000 0.00000 0.00000 
D6SCHI61 SCHIFFLNGE C 0 0        69.2851 3.40000 0.00000 0.00000 
D6SCHI62 SCHIFFLNGE C 0 0        52.8834 -4.0000 0.00000 0.00000 
D73YWB2O WERBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D73YWB2W WERBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7A8302A GUD BASF     0 0        144.037 60.6000 0.00000 0.00000 
D7A8302B GUD BASF     0 0        74.2554 45.3000 0.00000 0.00000 
D7A83070 A830 DT 10   0 2 27.500 0.00000 0.00000 -80.096 -7.1163 -35.000 -87.000 19.1000 -76.100 
D7A83071 A830 GT 11   0 2 27.200 0.00000 0.00000 -220.00 -3.0068 -82.000 -220.00 48.4000 -61.500 
D7A83072 A830 GT 12   0 2 27.000 0.00000 0.00000 -218.00 -9.8385 -82.000 -218.00 47.8000 -55.200 
D7AKLE2A ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE2C ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE2U ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE5A ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE5D ALTENKLEUSHE 0 0        108.947 19.7000 0.00000 0.00000 
D7AMEL2A AMELSBUEREN  0 0        0.00000 0.00000 0.00000 0.00000 
D7ARPE1A ARPE         0 0        0.00000 0.00000 0.00000 0.00000 
D7ARPE5A ARPE         0 0        123.858 0.00000 0.00000 8.90000 
D7AUEN5C AUENHEIM     0 0        27.0381 12.2000 0.00000 0.00000 
D7BABA11 ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA12 ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA2A ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA5A ST.BARBARA   0 0        16.9982 -6.5000 0.00000 0.00000 
D7BABA5C ST.BARBARA   0 0        92.9435 5.20000 0.00000 -0.4000 
D7BABA61 ST.BARBARA   0 0        -8.8515 6.10000 0.00000 0.00000 
D7BACH1A BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH1B BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH1U BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH51 BACHARACH    0 0        46.5214 0.00000 0.00000 -15.300 
D7BACH52 BACHARACH    0 0        46.5214 0.00000 0.00000 -15.600 
D7BAUL2A BAULER       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAUL2B BAULER       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAYX21 BAYER        0 0        0.00000 0.00000 0.00000 0.00000 
D7BAYX5B BAYER        0 0        28.0322 12.3000 0.00000 0.00000 
D7BEEC21 BEECK        0 0        0.00000 0.00000 0.00000 0.00000 
D7BEEC22 BEECK        0 0        0.00000 0.00000 0.00000 0.00000 
D7BEEC5A BEECK        0 0        27.0381 -4.7000 0.00000 0.00000 
D7BEEC5C BEECK        0 0        -24.744 24.3000 0.00000 0.00000 
D7BELL22 BELLENDORF   0 0        40.9547 21.0000 0.00000 0.00000 
D7BELL23 BELLENDORF   0 0        47.2172 8.10000 0.00000 0.00000 
D7BENT21 BENTELER     0 0        73.1619 53.2000 0.00000 0.00000 
D7BERG1A BERGKAMEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7BERG7A BERGKAMEN    0 2 27.000 0.00000 0.00000 -700.84 -198.00 -140.00 -720.00 127.000 -513.30 
D7BEXB1A BEXBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D7BEXB7A BEXBACH      0 0        0.00000 0.00000 0.00000 0.00000 -250.00 -726.00 303.900 -747.30 
D7BGLU2A BERGMANNSGLU 0 0        0.00000 0.00000 0.00000 0.00000 
D7BGLU2B BERGMANNSGLU 0 0        63.5196 13.0000 0.00000 0.00000 
D7BIBL1A BIBLIS       0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL23 BIBLIS       0 0        8.44940 -8.8000 0.00000 0.00000 
D7BIBL7A BIBLIS A     0 0        0.00000 0.00000 0.00000 0.00000 
D7BIDI1O BIDING       0 0        108.848 -14.900 0.00000 0.00000 
D7BISC1A BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC1B BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC5A BISCHOFSHEIM 0 0        16.0041 -15.300 0.00000 0.00000 
D7BISC5B BISCHOFSHEIM 0 0        8.05179 -5.3000 0.00000 0.00000 
D7BIXT2A BIXTERHEIDE  0 0        24.8512 12.2000 0.00000 0.00000 
D7BIXT2B BIXTERHEIDE  0 0        23.6583 17.2000 0.00000 0.00000 
D7BOCH2A BOCHUM       0 0        94.8321 31.8000 0.00000 0.00000 
D7BOCH2B BOCHUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCH5A BOCHUM       0 0        60.6369 -0.3000 0.00000 0.00000 
D7BOCH5B BOCHUM       0 0        80.7167 -0.3000 0.00000 0.00000 
D7BOCK2N BOCKLEMUEND  0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCK2S BOCKLEMUEND  0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCK5A BOCKLEMUEND  0 0        30.5172 -10.300 0.00000 0.00000 
D7BOCK5G BOCKLEMUEND  0 0        30.5172 -24.000 0.00000 0.00000 
D7BOLA2A BOLLENACKER  0 0        45.2292 21.2000 0.00000 0.00000 
D7BOLA5B BOLLENACKER  0 0        15.0101 2.60000 0.00000 0.00000 
D7BOLA5D BOLLENACKER  0 0        34.9905 -11.400 0.00000 0.00000 
D7BOLA71 BOLLENACKER  0 0        47.7143 24.2000 0.00000 0.00000 
D7BRAU1A BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU1C BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU1U BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU2A BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU2B BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU5A BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU5B BRAUWEILER   0 0        13.0220 0.00000 0.00000 0.00000 
D7BUER1A BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER1B BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2A BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2B BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2C BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER51 BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER52 BUERSTADT    0 0        59.9411 0.00000 0.00000 0.00000 
D7BUER59 BUERSTADT    0 0        59.9411 0.00000 0.00000 0.00000 
D7BUES1A BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES1C BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES1U BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES2A BUESCHERHOF  0 0        282.409 149.200 0.00000 0.00000 
D7BUES2B BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES5A BUESCHERHOF  0 0        16.9982 -17.400 0.00000 0.00000 
D7BW2121 BASF W 210   0 0        59.3446 21.5000 0.00000 0.00000 
D7BW212A BASF W 210   0 0        11.4316 -30.400 0.00000 0.00000 
D7BW212B BASF W 210   0 0        0.00000 0.00000 0.00000 0.00000 
D7BW212C BASF W 210   0 0        13.7179 -6.8000 0.00000 0.00000 
D7DAHL11 DAHLEM       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAHL12 DAHLEM       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAHL5A DAHLEM       0 0        29.5232 -0.3000 0.00000 0.00000 
D7DAHL5B DAHLEM       0 0        102.188 -29.300 0.00000 0.00000 
D7DATT1A DATTELN      0 0        0.00000 0.00000 165.900 54.9000 165.900 -300.00 300.000 -300.00 
D7DATT1B DATTELN      0 0        0.00000 0.00000 165.900 54.5000 165.900 -300.00 300.000 -300.00 
D7DAUR1A DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR1B DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR2A DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR2B DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR5A DAUERSBERG   0 0        104.375 5.20000 0.00000 0.00000 
D7DAUR5C DAUERSBERG   0 0        104.375 5.60000 0.00000 0.00000 
D7DAUR71 DAUERSBERG   0 2 27.000 0.00000 0.00000 0.20000 45.3126                 300.000 -300.00 
D7DETT1A DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT1B DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT1U DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT5A DETTINGEN    0 0        209.744 -45.400 0.00000 0.00000 
D7DIEF2A DIEFFLEN     0 0        59.1459 28.9000 0.00000 0.00000 
D7DIEF2B DIEFFLEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH2A DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH2B DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH71 DILLINGER HU 0 0        0.00000 9.40000 0.00000 0.00000 
D7DILH72 DILLINGER HU 0 0        0.00000 -1.3000 0.00000 0.00000 
D7DUEL2C DUELKEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7DUEL5A DUELKEN      0 0        65.5077 22.8000 0.00000 0.00000 
D7DUEL5B DUELKEN      0 0        65.5077 -8.2000 0.00000 0.00000 
D7DUEN2A DUENNWALD    0 0        0.00000 0.00000 0.00000 0.00000 
D7DUEN5A DUENNWALD    0 0        35.9845 -46.000 0.00000 0.00000 
D7EDEL2A EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000 
D7EDEL2B EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000 
D7EDEL71 EDELSTAHL    0 0        15.3083 9.40000 0.00000 0.00000 
D7EDEL72 EDELSTAHL    0 0        8.54881 0.40000 0.00000 0.00000 
D7EIBE1A EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1C EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1U EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE2B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE2C EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE5A EIBERG       0 0        71.9690 -8.1000 0.00000 0.00000 
D7EIBE5C EIBERG       0 0        58.9470 -17.800 0.00000 0.00000 
D7EISE2A EISERFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7EISE2B EISERFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7EISE5A EISERFELD    0 0        65.5077 -7.9000 0.00000 0.00000 
D7EISE5B EISERFELD    0 0        65.5077 8.10000 0.00000 0.00000 
D7ELLE2A ELLER        0 0        0.00000 0.00000 0.00000 0.00000 
D7ELLE5A ELLER        0 0        -51.802 -17.000 0.00000 0.00000 
D7ELLE5B ELLER        0 0        -51.802 -15.000 0.00000 0.00000 
D7ELME2A ELMENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7ELME2B ELMENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7ELME5A ELMENHORST   0 0        37.9726 -15.000 0.00000 0.00000 
D7ELVE2A ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7ELVE2B ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7ELVE5A ELVERLINGSEN 0 0        128.233 12.1000 0.00000 0.80000 
D7ELVE5B ELVERLINGSEN 0 0        105.469 20.2000 0.00000 0.80000 
D7EMSB70 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -359.00 146.900 -421.60 
D7EMSC1A KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7EMSC1B KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7EMSC70 KW EMSLAND   0 2 27.000 0.00000 0.00000 -371.00 -132.85 -135.00 -371.00 146.900 -421.60 
D7EMSD70 KW EMSLAND   0 2 27.000 0.00000 0.00000 -331.40 -81.997 -245.00 -335.00 113.100 -317.40 
D7EMSD71 KW EMSLAND   0 2 27.000 0.00000 0.00000 -280.00 -76.661 -215.00 -280.00 120.600 -339.60 
D7EMSD72 KW EMSLAND   0 2 26.900 0.00000 0.00000 -280.00 -66.418 -215.00 -280.00 119.700 -337.40 
D7ENNI1S ENNINGER     0 0        0.00000 0.00000 0.00000 0.00000 
D7ENNI5A ENNINGER     0 0        135.886 28.1000 0.00000 0.00000 
D7ENSD1A ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1B ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1C ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1U ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2A ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2B ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2C ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD5A ENSDORF      0 0        43.4399 39.4000 0.00000 0.00000 
D7ENSD5C ENSDORF      0 0        21.6702 3.20000 0.00000 0.00000 
D7ENSD71 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 87.8000 -128.40 
D7ENSD72 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -304.00 234.200 -342.30 
D7FRIM21 FRIMMERSDORF 0 0        0.00000 0.00000 0.00000 0.00000 
D7FRIM5F FRIMMERSDORF 0 0        141.686 0.00000 0.00000 0.00000 
D7FRIM7P FRIMM P      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 125.900 -200.00 
D7FRIM7Q FRIMM Q      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 -1.0000 -360.00 
D7FUEH2A FUEHLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7FUEH5A FUEHLINGEN   0 0        23.4595 -20.000 0.00000 0.00000 
D7FUEH5B FUEHLINGEN   0 0        23.4595 -25.000 0.00000 0.00000 
D7FWS 21 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000 
D7FWS 22 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000 
D7FWS 5A FARBWERKE S  0 0        26.4416 2.40000 0.00000 0.00000 
D7FWS 5B FARBWERKE S  0 0        26.4416 2.60000 0.00000 0.00000 
D7GARE21 GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2A GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2B GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2C GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2D GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE5A GARENFELD    0 0        103.779 -7.1000 47.8000 2.20000 
D7GARE5B GARENFELD    0 0        128.531 -1.0000 -384.06 -48.700 
D7GEIT1A GEITHE       0 0        0.00000 0.00000 0.00000 0.00000 
D7GEIT1B GEITHE       0 0        0.00000 0.00000 0.00000 0.00000 
D7GEIT71 GEITHE 10    0 2 27.000 0.00000 0.00000 -410.49 -85.254 -180.00 -417.00 76.7000 -324.70 
D7GEIT72 GEITHE 20    0 2 27.000 0.00000 0.00000 -413.49 -85.593 -180.00 -417.00 74.8000 -320.60 
D7GELL2B GELLEP       0 0        0.00000 0.00000 0.00000 0.00000 
D7GELL2U GELLEP       0 0        0.00000 0.00000 0.00000 0.00000 
D7GELL5A GELLEP       0 0        59.9411 -1.0000 0.00000 0.00000 
D7GELL5B GELLEP       0 0        59.9411 -2.0000 0.00000 0.00000 
D7GELS21 GELSENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7GELS5A GELSENBERG   0 0        34.9905 -5.0000 0.00000 0.00000 
D7GERS11 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1A GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1B GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1C GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1U GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1Z GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS2A GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS2C GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS5A GERSTEINWERK 0 0        113.918 25.1000 0.00000 0.00000 
D7GERS5C GERSTEINWERK 0 0        74.8518 0.00000 0.00000 -3.1000 
D7GERS5E GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS71 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS7F GERSTE F2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 430.400 -1188.3 
D7GERS7G GERSTE G2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.400 -420.70 
D7GERS7I GERSTE I2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.400 -420.70 
D7GOHK2A              0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR2A GOHRPUNKT    0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR5A GOHRPUNKT    0 0        137.587 0.00000 0.00000 0.00000 
D7GREM2A GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM2B GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM2C GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM5A GREMBERGHOFE 0 0        51.4917 -12.000 0.00000 0.00000 
D7GREM5B GREMBERGHOFE 0 0        51.4917 1.00000 0.00000 0.00000 
D7GREM5D GREMBERGHOFE 0 0        23.9566 -18.000 0.00000 0.00000 
D7GRON1A GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON1B GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON22 GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON5A GRONAU       0 0        96.3232 15.6000 0.00000 0.00000 
D7GRON5B GRONAU       0 0        82.6054 -25.300 0.00000 0.00000 
D7GUET1A GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET1B GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET5A GUETERSLOH   0 0        203.282 -16.200 0.00000 0.00000 
D7GUET5C GUETERSLOH   0 0        101.592 -17.200 0.00000 0.00000 
D7GUND12 GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND13 GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1A GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 36.9000 
D7GUND1B GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1C GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1U GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND5A GUNDELFINGEN 0 0        131.910 -25.900 0.00000 0.00000 
D7HALF1A HALFESHOF    0 0        0.00000 0.00000 0.00000 0.00000 
D7HALF5B HALFESHOF    0 0        107.954 12.8000 0.00000 0.00000 
D7HAMB2A HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HAMB2B HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HAMB5A HAMBORN      0 0        53.9768 24.0000 0.00000 0.00000 
D7HAMB5B HAMBORN      0 0        53.9768 22.9000 0.00000 0.00000 
D7HANE1A HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE1B HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE1C HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE2B HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE5B HANEKENFAEHR 0 0        11.5310 3.60000 0.00000 0.00000 
D7HANE5C HANEKENFAEHR 0 0        11.5310 11.8000 0.00000 0.00000 
D7HATT1A HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT2A HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT2B HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT5B HATTINGEN    0 0        34.9905 -4.0000 0.00000 0.00000 
D7HATT5F HATTINGEN    0 0        221.176 -20.800 0.00000 0.00000 
D7HATT5H HATTINGEN    0 0        110.637 -47.900 0.00000 0.00000 
D7HERN24 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 
D7HERN2A HERNE        0 0        0.00000 0.00000 0.00000 0.00000 
D7HERN73 HERNE 3      0 0        -0.7041 -1.1000 0.00000 0.00000 0.00000 -300.00 275.800 -339.50 
D7HERN74 HERNE 4      0 2 26.400 0.00000 0.00000 -400.48 -174.02 -225.00 -460.00 110.100 -342.90 
D7HESS11 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS21 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS5A HESSELN      0 0        104.276 -27.100 0.00000 0.20000 
D7HKMG2B              0 0        0.09940 -3.4000 0.00000 0.00000 
D7HKMG2C              0 0        0.09940 -3.4000 0.00000 0.00000 
D7HOMB21 HOMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7HOMB5A HOMBURG      0 0        103.977 -6.4000 0.00000 -0.4000 
D7HONE1A HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE1C HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE1U HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE2B HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE5A HOHENECK     0 0        73.0625 -2.2000 0.00000 0.00000 
D7HONE5B HOHENECK     0 0        73.0625 -2.0000 0.00000 0.00000 
D7HUEL1A HUELLEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HUEL1B HUELLEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HUEL5A HUELLEN      0 0        94.9316 -22.100 0.00000 0.00000 
D7HULF1C ST. HUELFE   0 0        0.00000 0.00000 0.00000 0.00000 
D7HULF5B ST. HUELFE   0 0        162.129 -12.200 0.00000 -0.1000 
D7IBBE1S IBBENBUEREN  0 0        0.00000 0.00000 0.00000 0.00000 
D7IBBE22 IBBENBUEREN  0 0        0.00000 0.00000 0.00000 0.00000 
D7IBBE5A IBBENBUEREN  0 0        68.8875 1.90000 0.00000 4.40000 
D7IBBE5B IBBENBUEREN  0 0        35.9845 0.10000 0.00000 6.20000 
D7ITTE2A              0 0        0.00000 0.00000 0.00000 0.00000 
D7ITTE2B              0 0        0.00000 0.00000 0.00000 0.00000 
D7KARN1A KARNAP       0 0        0.00000 0.00000 0.00000 0.00000 
D7KARN5A KARNAP       0 0        93.8381 -28.200 0.00000 0.00000 
D7KARN5B KARNAP       0 0        100.995 -10.200 0.00000 0.00000 
D7KDIS12 DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000 
D7KDIS1W DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS1A KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS1B KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS5A KELSTERBACH  0 0        -8.8515 -40.000 0.00000 0.00000 
D7KELS5B KELSTERBACH  0 0        110.935 -26.500 0.00000 0.00000 
D7KKE 7A EMSLAND A    0 2 27.300 0.00000 0.00000 -1342.0 -403.76 -350.00 -1342.0 150.000 -816.60 
D7KLUE12 LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1A LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1W LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP1A KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP5B KNAPSACK     0 0        89.9613 -7.3000 0.00000 0.00000 
D7KOBL1A KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL1B KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL1U KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL5A KOBLENZ      0 0        139.763 -11.600 0.00000 0.00000 
D7KOPE23 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE24 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE5A KOPERNIKUS   0 0        64.7125 -45.200 0.00000 0.00000 
D7KOPE5B KOPERNIKUS   0 0        29.3244 -31.100 0.00000 0.00000 
D7KOTT11 KOTTINGERHOK 0 0        0.00000 0.00000 0.00000 0.00000 
D7KOTT5A KOTTINGERHOK 0 0        128.828 0.00000 0.00000 -16.600 
D7KPWE25 KOEPCHENWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7KPWE75 KOEPCHENWERK 0 0        0.00000 0.00000 0.00000 0.00000 157.000 -165.00 130.500 -155.30 
D7KRBG1A GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1B GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1C GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1D GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG7B KRB GUNDR. B 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1394.0 74.2000 -1390.2 
D7KRBG7C KRB GUNDR. C 0 2 27.000 0.00000 0.00000 -1142.4 -106.68 -672.00 -1288.0 75.0000 -1001.4 
D7KRIF1A KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF1B KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF5C KRIFTEL      0 0        219.784 -25.300 0.00000 0.00000 
D7KRIF5D KRIFTEL      0 0        110.041 -12.800 0.00000 0.00000 
D7KRIF71 KRIFTEL      0 2 27.000 0.00000 0.00000 4.20000 44.3923                 300.000 -300.00 
D7KRUC1A KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC1B KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC1C KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC1U KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC5A KRUCKEL      0 0        64.6131 4.40000 0.00000 -3.1000 
D7KRUC5B KRUCKEL      0 0        63.9173 1.90000 0.00000 4.10000 
D7KUSE1A KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE1B KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2A KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2B KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2C KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE5B KUSENHORST   0 0        122.467 17.9000 0.00000 0.00000 
D7KUSE5C KUSENHORST   0 0        61.3327 -16.300 0.00000 0.00000 
D7KUSE71 KUSENHORST   0 2 27.000 0.00000 0.00000 5.10000 5.64564                 300.000 -300.00 
D7KWDA71 KW DATTELN 4 0 2 27.000 0.00000 0.00000 -1023.2 -240.87 0.00000 -1099.7 109.400 -773.50 
D7KWEM10 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM11 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM12 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM2B KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM2C KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHE16 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHE55 HERNE        0 0        0.00000 0.00000 1.10000 -0.4000 
D7KWHE71 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -152.00 130.500 -155.30 
D7KWHE72 HERNE        0 0        1.88869 -0.9000 0.00000 0.00000 0.00000 -665.00 320.200 -693.80 
D7KWHU2A HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHU2B HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHU7A HUCKINGEN A  0 2 25.700 0.00000 0.00000 -193.23 -122.70 0.00000 -290.00 98.0000 -324.00 
D7KWHU7B HUCKINGEN B  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -290.00 156.600 -366.10 
D7KWIB7B IBBENB B     0 0        0.00000 0.00000 0.00000 0.00000 -130.00 -794.00 286.300 -777.00 
D7KWKN11 KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWKN1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWKN70 KNAPS ST 10  0 0        0.00000 0.00000 0.00000 0.00000 -163.00 -270.00 137.900 -301.50 
D7KWKN71 KNAPS GT 11  0 2 26.100 0.00000 0.00000 -334.00 -64.351 -160.00 -334.00 122.100 -287.30 
D7KWKN72 KNAPS GT 12  0 2 27.300 0.00000 0.00000 -34.041 -76.821 -34.000 -270.00 145.200 -303.20 
D7KWKN7B KNAPS BL 20  0 2 25.800 0.00000 0.00000 -408.49 31.6362 -220.00 -430.00 225.000 -384.60 
D7KWNI11 KW NIEHL-HAF 0 0        0.00000 0.00000 0.00000 0.00000 
D7KWNI71 BLOCK 31     0 2 27.000 0.00000 0.00000 -447.54 11.9063 0.00000 -453.00 91.2000 -289.80 
D7KWST10 STUMMHAFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWST70 LUENEN 10    0 2 27.000 0.00000 0.00000 -724.87 -122.80 -307.00 -746.00 52.7000 -122.80 
D7KWVI71 VIANDEN 1    0 2 27.000 0.00000 0.00000 0.00000 7.64612 70.0000 -100.00 77.8000 -86.500 
D7KWVI72 VIANDEN 2    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -86.400 
D7KWVI73 VIANDEN 3    0 2 26.800 0.00000 0.00000 0.00000 3.11570 70.0000 -100.00 77.8000 -86.900 
D7KWVI74 VIANDEN 4    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 86.7000 -82.300 
D7KWVI75 VIANDEN 5    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -86.400 
D7KWVI76 VIANDEN 6    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -87.500 
D7KWVI77 VIANDEN 7    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -88.500 
D7KWVI78 VIANDEN 8    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200 
D7KWVI79 VIANDEN 9    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200 
D7KWVI7A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 220.000 -196.00 130.200 -188.40 
D7KWVI7B VIANDEN      0 2 26.700 0.00000 0.00000 0.00000 7.05831 200.000 -200.00 154.400 -180.40 
D7KWWA10 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWA29 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWA70 KW WALSUM    0 2 26.700 0.00000 0.00000 -700.84 -162.49 -290.00 -725.00 99.0000 -578.20 
D7KWWA79 WALSUM 9     0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -370.00 151.000 -417.70 
D7KWWS1D WESTFALEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWS1E WESTFALEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWS7D WESTFALEN D  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 446.800 -980.80 
D7KWWS7E WESTFALEN E  0 0        0.00000 0.00000 0.00000 0.00000 -210.00 -764.00 436.900 -990.70 
D7LAER2A LAER         0 0        -0.8047 0.80000 0.00000 0.00000 
D7LAER5A LAER         0 0        59.3446 8.80000 0.00000 0.00000 
D7LAMB1A LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB1B LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB1U LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB5A LAMBSHEIM    0 0        30.0203 0.10000 0.00000 0.00000 
D7LAMB5B LAMBSHEIM    0 0        30.0203 0.10000 0.00000 0.00000 
D7LECH1A LECHHAUSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7LECH1B LECHHAUSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7LECH5A LECHHAUSEN   0 0        74.8518 40.9000 0.00000 0.00000 
D7LECH5B LECHHAUSEN   0 0        74.8518 0.00000 0.00000 0.00000 
D7LEUP15 LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP1A LEUPHOLZ     0 0        0.00000 0.00000 -1.3016 157.300 
D7LEUP1B LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP5A LEUPHOLZ     0 0        100.995 -25.000 0.00000 0.00000 
D7LIES1A LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES1B LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES1U LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES5A LIESSEM      0 0        101.890 -20.500 0.00000 0.00000 
D7LIMB1A LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1B LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1C LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1U LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB5A LIMBURG      0 0        197.319 -26.400 0.00000 0.00000 
D7LIMB5C LIMBURG      0 0        98.6095 -8.2000 0.00000 0.00000 
D7LIND1A LINDE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIND1B LINDE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIND5B LINDE        0 0        55.9649 -8.2000 0.00000 0.00000 
D7LIND5C LINDE        0 0        135.886 4.80000 0.00000 0.00000 
D7LIPB11 LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB12 LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB1Z LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB5A LIPPBORG     0 0        166.801 0.00000 0.00000 2.00000 
D7LIPB5B LIPPBORG     0 0        166.801 4.40000 0.00000 0.00000 
D7LIPB5E LIPPBORG     0 0        0.00000 0.00000 88.3000 1.90000 
D7LIPP1A LIPPE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPP1B LIPPE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPP1U LIPPE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1A LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1C LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1U LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES2A LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES2B LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES5A LUESTRINGEN  0 0        226.543 -23.300 0.00000 0.00000 
D7LUES5B LUESTRINGEN  0 0        -38.323 39.0000 0.00000 0.10000 
D7LUES5C LUESTRINGEN  0 0        66.8994 102.000 0.00000 0.00000 
D7MAXA2C MAXIMILIANSA 0 0        0.00000 0.00000 0.00000 0.00000 
D7MAXA5B MAXIMILIANSA 0 0        146.125 -34.600 0.00000 0.00000 
D7MECK1A MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK1B MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK1U MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK5B MECKENHEIM   0 0        101.890 -12.200 0.00000 0.00000 
D7MECK5C MECKENHEIM   0 0        80.9154 -0.2000 0.00000 0.00000 
D7MEIT1B MEITINGEN    0 0        0.00000 0.00000 0.00000 41.2000 
D7MEIT1C MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT1U MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT5A MEITINGEN    0 0        108.947 -17.200 0.00000 0.00000 
D7MEIT5C MEITINGEN    0 0        108.947 12.1000 0.00000 0.00000 
D7MENG1A MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG1B MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG1C MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG1U MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG51 MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP1A MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP1B MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP1U MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP5B MEPPEN       0 0        66.0048 -28.900 0.00000 0.00000 
D7METT21 METTMANN     0 0        0.00000 0.00000 0.00000 0.00000 
D7METT5A METTMANN     0 0        33.9964 24.9000 0.00000 0.00000 
D7MITB1A MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000 
D7MITB1B MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000 
D7MITB1U MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2A MUENDELHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2B MUENDELHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN5A MUENDELHEIM  0 0        65.0107 34.1000 0.00000 0.00000 
D7MUEN5B MUENDELHEIM  0 0        66.0048 -0.2000 0.00000 0.00000 
D7MUEN5C MUENDELHEIM  0 0        19.9804 41.8000 0.00000 0.00000 
D7MUES21 MUENSTER     0 0        0.00000 0.00000 0.00000 0.00000 
D7MUES5A MUENSTER     0 0        48.1119 -32.300 0.00000 0.00000 
D7MUTT2A MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUTT2B MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUTT5A MUTTERSTADT  0 0        442.252 -93.200 0.00000 0.00000 
D7NAUS11 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1F NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1G NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1Z NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS29 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2B NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2C NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2E NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS5E NIEDERAUSSEM 0 0        73.0625 0.00000 0.00000 39.0000 
D7NAUS7B NAUSSM B     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -214.00 90.8000 -204.90 
D7NAUS7C NAUSSM C     0 2 26.700 0.00000 0.00000 -277.33 -75.330 -150.00 -295.00 101.100 -347.00 
D7NAUS7D NAUSSM D     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -297.00 152.500 -358.20 
D7NAUS7E NAUSSM E     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -295.00 162.900 -375.50 
D7NAUS7F NAUSSM F     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -299.00 160.100 -382.90 
D7NAUS7G NAUSSM G     0 2 27.900 0.00000 0.00000 -641.77 1.34122 -280.00 -653.00 81.7000 -431.00 
D7NAUS7H NAUSSM H     0 2 26.200 0.00000 0.00000 -645.00 -43.532 -280.00 -645.00 248.000 -718.80 
D7NAUS7K NAUSSM K     0 2 26.300 0.00000 0.00000 -1001.4 -103.00 -370.00 -1001.4 300.000 -800.00 
D7NEHD1A NEDHEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD1B NEDHEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD1C NEDHEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD1U NEDHEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD5A NEDHEN       0 0        80.9154 -2.2000 0.00000 0.00000 
D7NEHD5B NEDHEN       0 0        80.9154 10.6000 0.00000 0.00000 
D7NEUR1C NEURATH      0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR2A NEURATH      0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR7A NEURATH A    0 2 27.000 0.00000 0.00000 -281.75 -55.716 0.00000 -315.00 138.000 -380.60 
D7NEUR7B NEURATH B    0 2 27.300 0.00000 0.00000 -279.33 -95.052 -153.00 -294.00 46.9000 -297.40 
D7NEUR7C NEURATH C    0 0        0.00000 0.00000 0.00000 0.00000 -143.00 -292.00 140.300 -374.60 
D7NEUR7D NEURATH D    0 2 26.100 0.00000 0.00000 -615.00 -144.06 -264.00 -615.00 110.600 -515.30 
D7NEUR7E NEURATH E    0 2 26.700 0.00000 0.00000 -638.00 -128.81 -264.00 -638.00 97.1000 -150.00 
D7NEUR7F NEURATH F    0 2 26.600 0.00000 0.00000 -1072.0 -36.289 -480.00 -1072.0 300.000 -800.00 
D7NEUR7G NEURATH G    0 0        0.00000 0.00000 0.00000 0.00000 -480.00 -1060.0 472.400 -1066.0 
D7NILH1A NIEHL-HAFEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NILH5A NIEHL-HAFEN  0 0        104.972 -9.2000 0.00000 0.00000 
D7NLIC1A NORDLICHT    0 0        0.00000 0.00000 0.00000 0.00000 
D7NLIC1B NORDLICHT    0 0        0.00000 0.00000 0.00000 0.00000 
D7NLIC5B NORDLICHT    0 0        101.890 1.80000 0.00000 0.00000 
D7NORF2A NORF         0 0        342.847 117.200 0.00000 0.00000 
D7NORF2B NORF         0 0        0.00000 0.00000 0.00000 0.00000 
D7NORF2E NORF         0 0        0.00000 0.00000 0.00000 0.00000 
D7NORF2W NORF         0 0        0.00000 0.00000 0.00000 0.00000 
D7NORF5A NORF         0 0        43.5393 8.80000 0.00000 0.00000 
D7NORF5C NORF         0 0        43.5393 4.80000 0.00000 -5.2000 
D7NRHE12 NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1A NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1C NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1W NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE2A NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE2C NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE5A NIEDERRHEIN  0 0        102.884 -11.000 0.00000 0.00000 
D7NRHE5C NIEDERRHEIN  0 0        69.7821 57.9000 0.00000 0.00000 
D7NRHE5F NIEDERRHEIN  0 0        87.1779 -29.100 0.00000 0.00000 
D7NSTE1A NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE1B NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE1C NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE1U NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE2A NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE2B NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE5C NIEDERSTEDEM 0 0        62.9232 -25.500 0.00000 0.00000 
D7OBZI19 OBERZIER     0 2 381.40 0.00000 0.00000 0.00000 -64.847 1030.00 -1030.0 300.000 -300.00 
D7OBZI1A OBERZIER     0 0        82.8042 -24.900 0.00000 0.00000 
D7OBZI1B OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI1D OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI1U OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI5A OBERZIER     0 0        46.0244 9.50000 0.00000 0.00000 
D7OBZI5D OBERZIER     0 0        32.1078 15.5000 0.00000 0.00000 
D7OECH1A OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH1B OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH1U OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH5A OECHTEL      0 0        42.0482 -1.6000 0.00000 0.00000 
D7OHLI11 OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000 
D7OHLI12 OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000 
D7OHLI5A OHLIGS       0 0        108.947 -6.7000 0.00000 0.00000 
D7OHLI5C OHLIGS       0 0        108.947 -5.4000 0.00000 0.00000 
D7OOTT1A OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1B OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1U OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT5A OBEROTTMARSH 0 0        122.864 -14.500 0.00000 0.00000 
D7OOTT71 OBEROTTMARSH 0 2 27.300 -0.1006 -0.4000 1.70000 80.5081                 164.000 -340.00 
D7OPLA1A OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1B OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1C OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1U OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2B OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2C OPLADEN      0 0        48.4101 21.6000 0.00000 0.00000 
D7OPLA5A OPLADEN      0 0        69.9809 -17.700 0.00000 0.00000 
D7OPLA5B OPLADEN      0 0        160.837 34.0000 0.00000 -2.2000 
D7OSBU1A OSBURG       0 0        0.00000 0.00000 0.00000 0.00000 
D7OSBU1B OSBURG       0 0        0.00000 0.00000 0.00000 0.00000 
D7OSBU5A OSBURG       0 0        31.5113 0.00000 0.00000 0.00000 
D7OSBU5C OSBURG       0 0        31.5113 -25.400 0.00000 0.00000 
D7OSSE21 OSSENBERG    0 0        0.00000 0.00000 0.00000 0.00000 
D7OSSE5B OSSENBERG    0 0        61.9292 -1.5000 0.00000 0.00000 
D7OSTR1A OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR1B OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR1C OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR2A OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR2B OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR5A OSTERATH     0 0        86.9792 2.10000 0.00000 0.00000 
D7OSTR5B OSTERATH     0 0        86.9792 15.1000 0.00000 0.00000 
D7OTTE1A OTTERBACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7OTTE1B OTTERBACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7OTTE5A OTTERBACH    0 0        94.4345 -7.7000 0.00000 0.00000 
D7OTTE5B OTTERBACH    0 0        74.4542 -11.800 0.00000 0.00000 
D7PAFF1A PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7PAFF1C PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7PAFF1U PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7PAFF5A PAFFENDORF   0 0        62.9232 -7.0000 0.00000 0.00000 
D7PAFF5D PAFFENDORF   0 0        62.9232 -8.2000 0.00000 0.00000 
D7PETE1A ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE1C ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE1U ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2A ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2C ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE5A ST.PETER     0 0        105.966 3.40000 0.00000 0.00000 
D7PFAL21 PFALZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7PFAL2N PFALZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7PFAL5A PFALZDORF    0 0        66.9988 19.5000 0.00000 0.00000 
D7PFAL5D PFALZDORF    0 0        66.9988 5.20000 0.00000 0.00000 
D7PFUN1A PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN1B PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN21 PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN5A PFUNGSTADT   0 0        42.8434 -3.0000 0.00000 0.00000 
D7PFUN5C PFUNGSTADT   0 0        178.332 -35.300 0.00000 0.00000 
D7POEP2A POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP2B POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP2C POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP5A POEPPINGHAUS 0 0        93.8381 2.50000 0.00000 0.00000 
D7POEP5B POEPPINGHAUS 0 0        33.5988 -13.000 0.00000 0.00000 
D7QUIN2A QUINT        0 0        -5.5322 0.50000 0.00000 0.00000 
D7RATH11 RATH         0 0        0.00000 0.00000 0.00000 0.00000 
D7RATH1W RATH         0 0        0.00000 0.00000 0.00000 0.00000 
D7RATH5A RATH         0 0        -37.518 -64.700 0.00000 0.00000 
D7RATS21 RATSBUSCH    0 0        39.9607 9.70000 0.00000 0.00000 
D7RATS22 RATSBUSCH    0 0        13.0220 -18.300 0.00000 0.00000 
D7REIN11 RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1A RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1B RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1C RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1U RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN52 RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN5A RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIS2A REISHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7REIS5A REISHOLZ     0 0        55.9649 8.10000 0.00000 0.00000 
D7RESA11 RESERVE A    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESB11 RESERVE B    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESC11 RESERVE C    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESD11 RESERVE D    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESE11 RESERVE E    0 0        0.00000 0.00000 0.00000 0.00000 
D7RHAU2A RHEINHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7RHAU5A RHEINHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7RHAU5B RHEINHAUSEN  0 0        -44.358 -19.500 0.00000 0.00000 
D7ROKI1B ROMMERSKIRCH 0 2 409.60 0.00000 0.00000 0.02251 -321.88 
D7ROKI1C ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1D ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1U ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI2C ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI2D ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI5A ROMMERSKIRCH 0 0        49.9012 -8.1000 0.00000 0.00000 
D7ROMH1A              0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH1B              0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH1U              0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH5A              0 0        -24.040 -7.1000 0.00000 0.00000 
D7ROMH5B              0 0        -24.040 -7.1000 0.00000 0.00000 
D7ROSE1A ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROSE1B ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROSE5A ROSENBLUMEND 0 0        74.8518 -25.400 0.00000 0.00000 
D7ROSE5B ROSENBLUMEND 0 0        87.9733 -7.4000 0.00000 0.00000 
D7ROXE1A ROXEL        0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE1B ROXEL        0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE1U ROXEL        0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE5A ROXEL        0 0        158.849 5.10000 0.00000 0.00000 
D7RUHR21 RUHRZINK     0 0        -2.9170 -0.3000 0.00000 0.00000 
D7RUHR22 RUHRZINK     0 0        0.00000 0.00000 0.00000 0.00000 
D7SAAR2O SAARWELLINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7SAAR2W SAARWELLINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7SAAR5B SAARWELLINGE 0 0        95.9256 14.2000 0.00000 0.00000 
D7SECH1A SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH1B SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH1C SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH2A SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH2C SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH5A SECHTEM      0 0        136.781 11.4000 0.00000 0.00000 
D7SECH5B SECHTEM      0 0        136.781 -0.3000 0.00000 0.00000 
D7SECH5D SECHTEM      0 0        55.0703 2.50000 0.00000 0.00000 
D7SELB1A SELBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB1B SELBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB1U SELBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB5A SELBECK      0 0        82.0089 -12.900 0.00000 0.00000 
D7SETZ2A SETZERWIESE  0 0        13.7179 -1.0000 0.00000 0.00000 
D7SETZ5A SETZERWIESE  0 0        83.8977 6.80000 0.00000 0.00000 
D7SETZ5B SETZERWIESE  0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL1B SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL21 SCHOLVEN     0 0        31.4120 -0.2000 0.00000 0.00000 
D7SHOL2C SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL2D SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL7B SCHOLVEN B   0 2 26.100 0.00000 0.00000 -120.14 -55.102 -69.000 -345.00 67.1000 -326.90 
D7SHOL7C SCHOLVEN C   0 0        0.00000 0.00000 0.00000 0.00000 -69.000 -345.00 69.8000 -326.80 
D7SHOL7D SCHOLVEN D   0 0        36.4816 7.70000 0.00000 0.00000 0.00000 -330.00 160.000 -389.40 
D7SHWE21 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000 
D7SHWE22 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000 
D7SHWE58 SCHWELGERN   0 0        3.97619 17.8000 0.00000 0.00000 
D7SHWE59 SCHWELGERN   0 0        3.97619 -4.1000 0.00000 0.00000 
D7SIEG2A SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG2C SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG5A SIEGBURG     0 0        88.7685 12.2000 0.00000 0.00000 
D7SIEG5B SIEGBURG     0 0        65.0107 -5.1000 0.00000 0.00000 
D7SIEG5D SIEGBURG     0 0        59.1459 -5.0000 0.00000 0.00000 
D7SIER1B SIERSDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER1U SIERSDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER5A SIERSDORF    0 0        83.2018 17.5000 0.00000 -14.100 
D7SPEL2A SPELLEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7SPEL5B SPELLEN      0 0        5.96428 2.70000 0.00000 0.00000 
D7STOC21 STOCKEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7STOC5A STOCKEM      0 0        55.0703 -3.0000 0.00000 0.00000 
D7TIEN1A TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN1U TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN2B TIENGEN      0 0        0.00000 0.00000 0.00000 50.4000 
D7TIEN2C TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN5A TIENGEN      0 0        -161.04 -3.1000 0.00000 0.00000 
D7TRIE2A TRIER        0 0        -2.4141 -0.9000 0.00000 0.00000 
D7UCHT1A UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT1C UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT1U UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT2A UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT2B UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT5A UCHTELFANGEN 0 0        82.0089 -50.100 0.00000 0.00000 
D7UCHT71 UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1A UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1B UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1C UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1U UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UERD2B UERDINGEN    0 0        119.584 60.4000 0.00000 0.00000 
D7UERD5A UERDINGEN    0 0        35.6863 5.80000 0.00000 0.00000 
D7UNNA1B UNNA         0 0        0.00000 0.00000 0.00000 0.00000 
D7UNNA1U UNNA         0 0        0.00000 0.00000 0.00000 0.00000 
D7UNNA5A UNNA         0 0        130.518 -9.4000 0.00000 0.00000 
D7URBE1A URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE1C URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE2A URBERACH     0 0        0.00000 0.00000 0.00000 103.900 
D7URBE2B URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE5A URBERACH     0 0        250.799 -18.600 0.00000 0.00000 
D7URBE5D URBERACH     0 0        58.9470 -32.900 0.00000 0.00000 
D7URBN1A              0 0        0.00000 0.00000 0.00000 0.00000 
D7URBN1B              0 0        0.00000 0.00000 0.00000 0.00000 
D7URBN5A              0 0        164.217 -29.700 0.00000 0.00000 
D7URBN5B              0 0        112.626 -20.000 0.00000 0.00000 
D7URBN5F              0 0        -72.220 18.3000 0.00000 0.00000 
D7UTFO1A UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO1C UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO2A UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO2C UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO5A UTFORT       0 0        42.9428 5.60000 0.00000 0.00000 
D7UTFO5C UTFORT       0 0        79.0268 22.8000 0.00000 0.00000 
D7VERL1N VERLAUTENHEI 0 0        0.00000 0.00000 0.00000 0.00000 
D7VERL5A VERLAUTENHEI 0 0        50.6964 -33.500 0.00000 14.2000 
D7VIAN20 VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2F VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2K VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2P VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1B VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1C VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1U VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH2A VOEHRINGEN   0 0        0.00000 0.00000 0.00000 134.200 
D7VOEH2B VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH5A VOEHRINGEN   0 0        94.9316 35.6000 0.00000 0.00000 
D7WALS11 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS1A WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS1B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS2A WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS2B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS5A WALSUM       0 0        50.9946 13.9000 0.00000 0.00000 
D7WAMB2A WAMBEL       0 0        0.00000 0.00000 0.00000 0.00000 
D7WAMB5A WAMBEL       0 0        76.9393 -16.900 0.00000 1.10000 
D7WAMB5B WAMBEL       0 0        59.5434 -9.6000 0.00000 1.10000 
D7WDLA1A WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA1B WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA1U WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA5A WALDLAUBERSH 0 0        54.4738 -2.9000 0.00000 0.00000 
D7WDLA5B WALDLAUBERSH 0 0        54.4738 -2.8000 0.00000 0.00000 
D7WEHR1A WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR1B WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR2A WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR2B WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR5A WEHRENDORF   0 0        29.1256 10.4000 0.00000 0.00000 
D7WEHR5C WEHRENDORF   0 0        61.2334 11.1000 0.00000 0.00000 
D7WEIH2B WEIHER       0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIH7C WEIHER C     0 0        0.00000 0.00000 0.00000 0.00000 -250.00 -656.00 320.000 -692.30 
D7WEIN1A WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN1B WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN1U WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN5B WEINGARTEN   0 0        -271.58 71.2000 0.00000 0.00000 
D7WEIS51 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS52 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS53 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS59 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS71 WEISWEILER   0 2 25.800 0.00000 0.00000 -214.26 -7.6585 -176.00 -272.00 109.600 -216.10 
D7WEIS72 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 -176.00 -272.00 109.600 -216.10 
D7WEIS7F WEISW F      0 2 26.500 0.00000 0.00000 -321.00 -106.67 -171.00 -321.00 47.4000 -291.90 
D7WEIS7G WEISW G      0 2 26.100 0.00000 0.00000 -650.00 -27.931 -245.00 -650.00 93.5000 -460.10 
D7WEIS7H WEISW H      0 0        0.00000 0.00000 0.00000 0.00000 -335.00 -636.00 45.0000 -525.00 
D7WELC11 WELCHENBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7WELC12 WELCHENBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7WELC5C WELCHENBERG  0 0        49.5036 33.6000 0.00000 0.00000 
D7WELC5D WELCHENBERG  0 0        49.5036 42.2000 0.00000 0.00000 
D7WELP21 WELPER       0 0        0.00000 0.00000 0.00000 0.00000 
D7WELP71 WELPER       0 0        22.5649 0.40000 0.00000 0.00000 
D7WENG2A WENGEROHR    0 0        0.00000 0.00000 0.00000 0.00000 
D7WENG2B WENGEROHR    0 0        0.00000 0.00000 0.00000 0.00000 
D7WENG5A WENGEROHR    0 0        48.9072 -20.200 0.00000 0.00000 
D7WENG5B WENGEROHR    0 0        48.9072 -2.2000 0.00000 0.00000 
D7WEST1A WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST1B WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST1C WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST1U WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST2A WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST2C WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST5A WESTERKAPPEL 0 0        5.16905 39.9000 0.00000 3.50000 
D7WITT1A WITTEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT1B WITTEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT1U WITTEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT5A WITTEN       0 0        146.821 -8.7000 0.00000 -4.0000 
D7WORI1A WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI1B WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI5A WORINGEN     0 0        99.0071 -20.500 0.00000 0.00000 
D7WTHU1A WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU1B WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU1C WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU1U WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU2A WEISSENTHURM 0 0        15.2089 8.00000 0.00000 0.00000 
D7WTHU2D WEISSENTHURM 0 0        30.7161 16.1000 0.00000 0.00000 
D7WTHU5C WEISSENTHURM 0 0        132.805 -27.000 0.00000 0.00000 
D7WTHU5D WEISSENTHURM 0 0        132.805 -21.800 0.00000 0.00000 
D7YAUE21              0 0        0.00000 0.00000 0.00000 0.00000 
D7YBEL2C YBELLENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YBEL2S YBELLENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YBGL2E YBERGMANNSGL 0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIB2C YBIBLIS      0 0        0.00000 0.00000 0.00000 0.00000 
D7YBID1O YBIDINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIX2O YBIXTERHEIDE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YBOL2O YBOLLENACKER 0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAH1O YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAH1W YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAU11 YDAUERSBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7YDIE2S YDIEFFLEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7YEDE2W YEDELSTAHL   0 0        0.00000 0.00000 0.00000 0.00000 
D7YELM2S YELMENHORST  0 0        0.00000 0.00000 0.00000 0.00000 
D7YFRI2E YFRIMMERSDOR 0 0        0.00000 0.00000 0.00000 0.00000 
D7YGAR2W YGARENFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D7YGEL2W YGELSENBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7YGER1N YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000 
D7YGER1O YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000 
D7YGOH2A YGOHRPUNKT   0 0        0.00000 0.00000 0.00000 0.00000 
D7YGOH2D YGOHRPUNKT   0 0        0.00000 0.00000 0.00000 0.00000 
D7YGUE1S YGUETERSLOH  0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN1T YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN2B YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN2W YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAT2O YHATTINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7YHBT2B              0 0        0.00000 0.00000 0.00000 0.00000 
D7YHOM21 YHOMBURG     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHUE1W YHUELLEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHUF11 YST.HUELFE   0 0        0.00000 0.00000 0.00000 0.00000 
D7YKAR1W YKARNAP      0 0        0.00000 0.00000 0.00000 0.00000 
D7YKKE1E YKKE         0 0        0.00000 0.00000 0.00000 0.00000 
D7YKRC2O YKRUCKEL     0 0        0.00000 0.00000 0.00000 0.00000 
D7YKUS1S YKUSENHORST  0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWD11 YKW DATTELN  0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWI1B YKW IBBENBUE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWI52 YIBBENBUEREN 0 0        0.00000 0.00000 0.00000 -0.3000 
D7YKWK2B YKW KNAPSACK 0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWV2D Y VIANDEN 2B 0 0        0.00000 0.00000 0.00000 0.00000 
D7YLPB1O YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000 
D7YLPB1W YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000 
D7YLUE2O YLUESTRINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7YMET2O YMETTMANN    0 0        0.00000 0.00000 0.00000 0.00000 
D7YNAU2C YNAUSSM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1B Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1D Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1E Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000 
D7YOEC1O YOECHTEL     0 0        0.00000 0.00000 0.00000 0.00000 
D7YOHL11              0 0        0.00000 0.00000 0.00000 0.00000 
D7YOHL12              0 0        0.00000 0.00000 0.00000 0.00000 
D7YOPL1D YOPLADEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7YOSS2O YOSSENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7YOST1W YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000 
D7YOST2N YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000 
D7YOTT1N YOTTERBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D7YPAF1N YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YPAF1S YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YPFU1W YPFUNGSTADT  0 0        0.00000 0.00000 0.00000 0.00000 
D7YPOE2N YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000 
D7YPOE2W YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000 
D7YROK1E YROMMERSKIRC 0 0        0.00000 0.00000 0.00000 0.00000 
D7YROK2N YROMMERSKIRC 0 0        0.00000 0.00000 0.00000 0.00000 
D7YSEC2B YSECHTEM     0 0        0.00000 0.00000 0.00000 0.00000 
D7YSET2F YSETZERWIESE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YSET2N YSETZERWIESE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YSHW2S YSCHWELGERN  0 0        0.00000 0.00000 0.00000 0.00000 
D7YSTO2O YSTOCKEM     0 0        0.00000 0.00000 0.00000 0.00000 
D7YVOE1O YVOEHRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7YWAL2N YWALSUM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YWDL1O YWALDLAUBSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEI1N YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEI1S YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEL2O YWELPER      0 0        0.00000 0.00000 0.00000 0.00000 
D7YWIT5W YWITTEN      0 0        0.00000 0.00000 0.10000 0.30000 
D7YZKU53 YZUKUNFT     0 0        41.6506 -6.9000 -10.212 7.90000 
D7YZKU59 YZUKUNFT     0 0        41.8494 -6.9000 -11.213 8.30000 
D7ZKUN11 ZUKUNFT      0 0        0.00000 0.00000 0.00000 0.00000 
D7ZKUN5A ZUKUNFT      0 0        372.271 -45.700 0.00000 8.70000 
D800T011              0 0        0.00000 0.00000 0.00000 0.00000 
D8010321              0 0        0.00000 0.00000 0.00000 0.00000 
D8ABS_22 ARKONA SO    0 0        0.00000 0.00000 0.20000 133.500 
D8ABS_25 ARKONA SO    0 2 222.90 0.00000 0.00000 -99.619 2.27509 2.30000 -231.70 151.400 -114.50 
D8ABS_27 ARKONA SO    0 2 222.90 0.00000 0.00000 -99.619 2.27509 2.30000 -209.70 217.800 -183.30 
D8ADB_11              0 0        0.00000 0.00000 0.00000 0.00000 
D8ADB_12              0 0        0.00000 -2.6000 0.00000 0.00000 
D8ADB_51              0 0        -0.1006 -0.2000 0.00000 0.00000 
D8ADB_52              0 0        -0.1006 -0.2000 0.00000 0.00000 
D8ATF_12 ALTENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D8ATF_13 ALTENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D8ATF_51 ALTENFELD    0 0        133.202 -11.300 0.00000 0.00000 
D8ATF_52 ALTENFELD    0 0        133.202 -11.300 0.00000 0.00000 
D8ATN_11 ALTENTREP  N 0 0        0.00000 0.00000 -3.3040 -26.800 1.10000 -99.900 87.0000 -83.100 
D8ATS_11 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 101.600 
D8ATS_12 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 0.00000 
D8ATS_51 ALTENTREP  S 0 0        -73.528 6.90000 0.00000 0.00000 
D8BAE_11 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8BAE_13 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8BAZ_31 BALTIC 2     0 0        0.00000 0.00000 -91.400 62.1000 0.20000 -159.80 62.1000 -54.800 
D8BAZ_32 BALTIC 2     0 0        0.00000 0.00000 -91.400 68.5000 0.20000 -159.80 68.5000 -49.800 
D8BAZ_37 BALTIC 2     0 0        0.00000 0.00000 0.10000 55.0000 
D8BAZ_38 BALTIC 2     0 0        0.00000 0.00000 0.10000 54.9000 
D8BA__31 BALTIC 1     0 2 155.20 0.00000 0.00000 -32.000 -5.6854 5.10000 -49.900 21.6000 -14.900 
D8BA__32 BALTIC 1     0 0        0.00000 0.00000 0.00000 0.00000 
D8BA__33 BALTIC 1     0 0        0.00000 0.00000 0.10000 52.1000 
D8BA__34 BALTIC 1     0 0        0.00000 0.00000 0.10000 52.1000 
D8BA__35 BALTIC 1     0 0        0.00000 0.00000 0.20000 68.1000 
D8BA__36 BALTIC 1     0 0        0.00000 0.00000 0.20000 68.1000 
D8BE__21 BERTIKOW     0 0        0.00000 0.00000 0.00000 0.00000 
D8BE__51 BERTIKOW     0 2 111.90 0.00000 0.00000 -40.348 -55.879 1.00000 -320.00 76.0000 -121.00 
D8BE__52 BERTIKOW     0 2 113.70 0.00000 0.00000 -19.023 -27.261 23.0000 -322.00 76.0000 -121.00 
D8BE__54 BERTIKOW     0 2 113.90 0.00000 0.00000 -21.325 9.32104 1.00000 -300.00 75.0000 -120.00 
D8BOXB11 BOXBERG      0 2 405.20 0.00000 0.00000 -474.07 226.137 1.50000 -548.50 226.137 -250.60 
D8BOXB12 BOXBERG      0 2 405.20 0.00000 0.00000 -499.00 228.623 1.60000 -548.40 228.623 -232.50 
D8BOXB13 BOXBERG      0 0        0.00000 0.00000 -829.39 -530.50 1.60000 -1158.4 494.400 -634.80 
D8BOXB14 BOXBERG      0 2 405.20 0.00000 0.00000 -595.81 278.760 1.20000 -843.80 428.900 -454.10 
D8BRUH11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUH12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.40000 1.20000                 482.100 -461.10 
D8BRUN12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUN16 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRW_21 BRANDENBURG  0 0        0.00000 0.00000 12.8000 0.70000 12.8000 0.10000 0.70000 0.20000 
D8BRW_22 BRANDENBURG  0 0        0.00000 0.00000 6.40000 0.40000 6.40000 0.10000 0.40000 0.10000 
D8BWH_11 BENTWISCH DC 0 0        0.00000 0.00000 0.00000 -177.90 
D8BWW_21 BENTWISCH WD 0 2 214.40 0.00000 0.00000 -351.42 -59.567 500.000 -500.00 100.000 -180.00 
D8BWW_22 BENTWISCH WD 0 2 214.40 0.00000 0.00000 351.046 -25.093 500.000 -500.00 100.000 -180.00 
D8BWW_31 BENTWISCH WD 0 0        0.00000 0.00000 0.00000 0.00000 
D8BWW_32 BENTWISCH WD 0 0        0.00000 0.00000 0.10000 64.6000 
D8BWW_33 BENTWISCH WD 0 0        0.00000 0.00000 0.10000 64.6000 
D8BW__11 BENTWISCH    0 0        0.00000 -3.3000 0.00000 0.00000 
D8BW__13 BENTWISCH    0 0        0.00000 -3.3000 0.20000 98.9000 
D8BW__21 BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000 
D8BW__51 BENTWISCH    0 2 111.30 32.2072 -6.4000 -11.514 -27.322 
D8BW__55 BENTWISCH    0 2 111.30 49.6030 -14.100 -3.8045 -27.322 
D8BW__58 BENTWISCH    0 0        3.97619 -0.9000 0.00000 0.00000 
D8BW__5A BENTWISCH    0 0        3.57857 -4.3000 0.00000 0.00000 
D8CH__12 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000 
D8CH__15 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000 
D8CH__59 CHARLOTTENBU 0 2 109.20 0.00000 0.00000 94.6000 -56.992 
D8CH__5A CHARLOTTENBU 0 2 109.20 0.00000 0.00000 94.6000 -47.330 
D8CRO_21 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D8CRO_22 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D8CRO_51 CROSSEN      0 0        58.1518 2.80000 0.00000 0.00000 
D8CRO_52 CROSSEN      0 0        58.1518 2.80000 0.00000 0.00000 
D8DB_E11              0 0        0.00000 0.00000 0.00000 0.00000 
D8DB_E51              0 0        0.00000 0.00000 0.00000 0.00000 
D8DRS_12 DRESDEN SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8DRS_13 DRESDEN SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8DRS_51 DRESDEN SUED 0 0        129.723 -21.000 0.00000 0.00000 
D8DRS_52 DRESDEN SUED 0 0        37.0780 -11.300 0.00000 0.00000 
D8DRS_53 DRESDEN SUED 0 0        127.736 -19.600 0.00000 0.00000 
D8EHH_11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EHH_12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__51 EISENHUETTEN 0 0        12.4256 -2.6000 0.00000 0.00000 
D8EH__52 EISENHUETTEN 0 0        9.94047 -2.6000 0.00000 0.00000 
D8EI__11 EISENACH     0 0        0.00000 0.00000 0.00000 0.00000 
D8EI__51 EISENACH     0 0        159.645 -17.900 0.00000 0.00000 
D8EU__11 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__12 EULA         0 0        0.00000 -1.5000 0.00000 0.00000 
D8EU__21 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__23 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__51 EULA         0 0        41.9488 -33.000 0.00000 0.00000 
D8EU__52 EULA         0 0        41.8494 -33.300 0.00000 0.00000 
D8FOE_12 FOERDERSTEDT 0 0        0.00000 -3.4000 0.00000 0.00000 
D8FOE_13 FOERDERSTEDT 0 0        0.00000 -3.4000 0.00000 0.00000 
D8FOE_51 FOERDERSTEDT 0 0        -6.8398 -0.7000 0.00000 0.00000 
D8FOE_52 FOERDERSTEDT 0 0        -6.8398 -0.3000 0.00000 0.00000 
D8FRH_11 FRIEDRICHSHA 0 0        0.00000 -3.9000 0.00000 0.00000 
D8FRH_12 FRIEDRICHSHA 0 0        0.00000 0.00000 0.00000 0.00000 
D8FRH_15 FRIEDRICHSHA 0 0        0.00000 -1.1000 0.00000 0.00000 
D8FRH_1D FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 76.0000 
D8FRH_1E FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 76.0000 
D8FRH_52 FRIEDRICHSHA 0 2 109.80 14.5131 -2.3000 -148.78 2.72752 
D8FRH_53 FRIEDRICHSHA 0 2 109.80 19.4833 -3.0000 -128.75 2.72752 
D8FRH_57 FRIEDRICHSHA 0 2 109.80 14.5131 -2.3000 -71.886 2.72752 
D8FRN_13 FREIBERG NOR 0 0        0.00000 0.00000 0.00000 0.00000 
D8FRN_51 FREIBERG NOR 0 0        71.3726 -11.300 0.00000 0.00000 
D8GDT_11 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000 
D8GDT_12 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000 
D8GHH_11 Y GROSSSCHWA 0 0        0.00000 0.00000 0.00000 0.00000 
D8GOE_11 GOERRIES     0 0        0.00000 -2.0000 0.00000 0.00000 
D8GOE_12 GOERRIES     0 0        0.00000 -2.0000 0.00000 0.00000 
D8GOE_51 GOERRIES     0 0        82.2077 -58.200 0.00000 0.00000 
D8GOLD11 GOLDISTAL    0 0        0.00000 0.00000 0.10000 0.10000 331.100 -330.90 401.000 -288.80 
D8GOLD12 GOLDISTAL    0 2 406.10 0.00000 0.00000 -264.82 25.8351 331.500 -330.50 220.900 -129.80 
D8GOLD13 GOLDISTAL    0 0        0.00000 0.00000 -264.62 218.800 331.700 -330.30 218.800 -134.30 
D8GOLD14 GOLDISTAL    0 2 404.40 0.00000 0.00000 -264.72 165.572 331.600 -330.40 253.300 -194.70 
D8GRS_11 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000 
D8GRS_12 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000 
D8GRS_52 GRAUSTEIN    0 0        83.7982 -37.000 0.00000 0.00000 
D8GRS_53 GRAUSTEIN    0 0        83.8977 -37.000 0.00000 0.00000 
D8GSE_12 GRANSEE      0 0        0.00000 0.00000 0.00000 0.00000 
D8GSE_1D GRANSEE      0 0        0.00000 0.00000 0.20000 102.200 
D8GSE_51 GRANSEE      0 0        -8.8515 -4.6000 0.00000 0.00000 
D8GSH_11 GROSSSCHWABH 0 0        0.00000 0.00000 0.00000 0.00000 
D8GSH_51 GROSSSCHWABH 0 0        95.8262 -20.600 0.00000 0.00000 
D8GTBR11 BRUNSBUETTEL 0 0        0.00000 0.00000 -0.6007 0.80000 9.30000 -266.70 115.400 -189.10 
D8GTTY51 THYROW       0 0        137.378 -50.100 0.00000 0.00000 
D8GUE_12 GUESTROW     0 0        0.00000 -2.7000 0.00000 0.00000 
D8GUE_13 GUESTROW     0 0        0.00000 -3.3000 0.00000 0.00000 
D8GUE_21 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_23 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_51 GUESTROW     0 0        38.4697 -28.600 3.90000 -13.200 
D8GUE_52 GUESTROW     0 0        38.4697 -28.600 3.90000 -13.200 
D8GUE_5E GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000 
D8HEN_21 HENNINGSDORF 0 0        13.4196 -4.6000 0.00000 0.00000 
D8HEN_22 HENNINGSDORF 0 0        6.66012 -2.3000 0.00000 0.00000 
D8HER_21 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_22 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_23 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_51 HERLASGRUEN  0 0        168.293 -4.6000 0.00000 0.00000 
D8HGW_12 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000 
D8HGW_13 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000 
D8HGW_51 HAGENWERDER  0 0        31.6107 -12.100 0.00000 0.00000 
D8HGW_52 HAGENWERDER  0 0        26.4416 -6.9000 0.00000 0.00000 
D8HND_11 HEINERSDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8HND_52 HEINERSDORF  0 0        -3.1182 0.00000 0.10000 48.2000 
D8HOH221 HOHENWARTE   0 0        0.00000 0.00000 -119.24 -58.600 169.800 -198.20 158.500 -99.200 
D8HOH222 HOHENWARTE   0 0        0.00000 0.00000 -39.547 -21.400 169.000 -199.00 171.200 -129.30 
D8IVH_21 Y IVEN       0 0        0.00000 0.00000 0.00000 0.00000 
D8IV__21 IVEN         0 0        0.00000 0.00000 0.00000 0.00000 
D8IV__51 IVEN         0 0        0.00000 0.00000 -4.8057 0.00000 0.50000 -50.000 5.00000 -25.000 
D8JAEN11 JAENSCHWALDE 0 2 405.50 0.00000 0.00000 -495.39 141.666 1.20000 -548.80 160.000 -226.50 
D8JAEN12 JAENSCHWALDE 0 2 405.60 0.00000 0.00000 -498.40 118.180 1.20000 -548.80 160.900 -222.30 
D8JAEN13 JAENSCHWALDE 0 2 406.70 0.00000 0.00000 -466.36 109.298 1.20000 -548.80 169.700 -248.80 
D8JAEN14 JAENSCHWALDE 0 2 406.60 0.00000 0.00000 -496.39 136.566 1.20000 -548.80 161.200 -224.20 
D8JAEN15 JAENSCHWALDE 0 0        0.00000 0.00000 -0.4005 2.80000 0.40000 -549.60 214.700 -359.30 
D8JAEN16 JAENSCHWALDE 0 0        0.00000 0.00000 0.30000 -0.3000 0.30000 -274.80 104.400 -191.60 
D8JAEN51 JAENSCHWALDE 0 0        0.00000 0.00000 0.20000 3.20000 400.200 -674.80 507.500 -579.40 
D8JSN_11 JESSEN NORD  0 0        0.00000 -3.4000 0.00000 0.00000 
D8JSN_13 JESSEN NORD  0 0        0.00000 0.00000 0.00000 0.00000 
D8JSN_51 JESSEN NORD  0 0        30.0203 -31.100 0.00000 0.00000 
D8KLM_11 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000 
D8KLM_12 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000 
D8KLM_51 KLOSTERMANNS 0 0        58.4500 -20.600 0.00000 0.00000 
D8KLM_52 KLOSTERMANNS 0 0        49.0065 -17.600 0.00000 0.00000 
D8KRUE11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUE12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUM11 KRUEMMEL     0 0        0.00000 0.00000 0.30000 1.00000                 454.000 -411.40 
D8KRUM12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.10000 
D8LAU_11 LAUCHSTAEDT  0 0        0.00000 -3.0000 0.00000 0.00000 
D8LAU_13 LAUCHSTAEDT  0 0        0.00000 -1.6000 0.00000 0.00000 
D8LAU_51 LAUCHSTAEDT  0 2 115.20 81.8102 -53.700 -10.412 -25.559 
D8LAU_53 LAUCHSTAEDT  0 0        74.1559 -46.200 0.00000 0.00000 
D8LHG_21 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8LHG_22 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8LHG_51 LUEDERSHAGEN 0 0        77.7346 -61.400 0.20000 88.5000 
D8LIPD11 LIPENDORF    0 2 408.70 0.00000 0.00000 -868.74 138.320 1.30000 -1198.7 432.100 -569.20 
D8LIPD12 LIPENDORF    0 2 408.70 0.00000 0.00000 -868.74 138.320 1.30000 -1198.7 432.000 -569.20 
D8LUB_11 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_13 LUBMIN       0 0        0.00000 0.00000 0.20000 150.300 
D8LUB_21 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_22 LUBMIN       0 0        0.00000 0.00000 0.20000 88.6000 
D8LUB_24 LUBMIN       0 0        0.00000 0.00000 0.00000 96.7000 0.00000 -1.0000 360.200 -93.300 
D8LUB_2B LUBMIN       0 0        0.00000 0.00000 0.20000 158.900 
D8LUB_2C LUBMIN       0 0        0.00000 0.00000 0.20000 158.900 
D8LUB_2D LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_53 LUBMIN       0 0        -7.1416 -2.6000 0.00000 0.00000 
D8MARK11 MARKERSBACH  0 0        0.00000 0.00000 -89.407 5.90000 615.700 -515.30 261.000 -352.10 
D8MARK12 MARKERSBACH  0 0        0.00000 0.00000 0.60000 3.50000 615.600 -515.40 255.500 -356.40 
D8MAR_11 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D8MAR_12 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D8MA__11 MARKE        0 0        0.00000 -3.1000 0.00000 0.00000 
D8MA__12 MARKE        0 0        0.00000 -3.1000 0.00000 0.00000 
D8MA__51 MARKE        0 0        77.6351 -21.500 0.00000 0.00000 
D8MA__52 MARKE        0 0        72.6648 -20.600 0.00000 0.00000 
D8MA__53 MARKE        0 0        64.7125 -17.800 0.00000 0.00000 
D8MIT_11 MITTE        0 0        0.00000 -4.7000 0.00000 0.00000 
D8MIT_12 MITTE        0 0        0.00000 -3.0000 0.00000 0.00000 
D8MIT_14 MITTE        0 0        0.00000 -3.4000 0.00000 0.00000 
D8MIT_17 MITTE        0 0        0.00000 0.00000 0.10000 76.0000 
D8MIT_18 MITTE        0 0        0.00000 0.00000 0.10000 76.0000 
D8MIT_51 KW LICHTERFE 0 0        154.177 -156.80 0.00000 0.00000 
D8MIT_57 KW LICHTERFE 0 0        96.3232 -98.000 0.00000 0.00000 
D8MOOR11 KW MOORBURG  0 0        0.00000 0.00000 1.90000 0.30000 1.90000 -1079.7 574.300 -789.50 
D8MOOR12 KW MOORBURG  0 0        0.00000 0.00000 2.40000 2.20000 2.40000 -1079.7 574.300 -789.50 
D8MOW_11 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_12 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_51 MALCHOW      0 0        119.882 -9.9000 9.70000 -4.8000 
D8MZA_11 MARZAHN      0 0        0.00000 0.00000 -0.4005 0.10000 2.10000 -2.9000 25.6000 -1.9000 
D8MZA_13 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000 
D8MZA_21 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000 
D8MZA_22 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000 
D8MZA_51 MARZAHN      0 2 111.60 0.00000 0.00000 -51.161 -110.78 
D8NHG_11 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_12 NEUENHAGEN   0 0        0.00000 -1.3000 0.00000 0.00000 
D8NHG_1C NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_21 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_22 NEUENHAGEN   0 0        0.00000 -0.1000 0.00000 0.00000 
D8NHG_51 NEUENHAGEN   0 0        49.3047 -25.200 0.00000 0.00000 
D8NHG_52 NEUENHAGEN   0 0        24.6524 -12.400 0.00000 0.00000 
D8NHG_56 NEUENHAGEN   0 0        85.1898 -48.000 0.00000 0.00000 
D8NMD_11              0 0        0.00000 0.00000 0.00000 0.00000 
D8NMD_51              0 0        0.00000 0.00000 0.00000 0.00000 
D8NORD1A HAMBURG NORD 0 0        0.00000 -3.2000 0.00000 0.00000 
D8NORD1B HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D8NORD1C HAMBURG NORD 0 0        0.00000 -2.1000 0.00000 0.00000 
D8NOR_21 HAMBURG NORD 0 0        0.00000 0.10000 0.00000 0.00000 
D8NOR_22 HAMBURG NORD 0 0        0.00000 0.10000 0.00000 0.00000 
D8NOR_51 HAMBURG NORD 0 2 116.80 -23.638 12.9000 80.6000 -50.650 
D8NOR_53 HAMBURG NORD 0 2 116.80 25.1494 -5.1000 59.1000 -50.650 
D8NOR_54 HAMBURG NORD 0 2 117.20 0.00000 0.00000 139.000 -70.856 
D8NOR_55 HAMBURG NORD 0 0        47.9130 -18.100 0.00000 0.00000 
D8NWS_21 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000 
D8NWS_22 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000 
D8NWS_51 NIEDERWIESA  0 0        59.5434 -5.1000 0.00000 0.00000 
D8OH__51 TEUFELSBRUCH 0 0        130.120 -76.800 0.00000 0.00000 
D8OSTH11              0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_12 HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_16 HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_1A HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_51 HAMBURG OST  0 0        34.4935 -12.100 0.00000 0.00000 
D8OST_52 HAMBURG OST  0 2 115.20 34.2947 -12.200 43.5000 -23.319 
D8OST_53 HAMBURG OST  0 0        8.25060 -5.2000 20.7000 -7.4000 
D8OST_54 HAMBURG OST  0 2 115.20 8.25060 -5.2000 64.3000 -23.319 
D8PAS_21 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PAS_22 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PAS_51 PASEWALK     0 0        -34.501 0.40000 0.00000 0.00000 
D8PAS_52 PASEWALK     0 0        -34.601 0.40000 0.00000 0.00000 
D8PE__11 PERLEBERG    0 0        0.00000 -2.0000 0.00000 0.00000 
D8PE__13 PERLEBERG    0 0        0.00000 -2.0000 0.00000 0.00000 
D8PE__51 PERLEBERG    0 0        11.4316 -7.7000 0.00000 0.00000 
D8PE__52 PERLEBERG    0 0        17.0976 -13.900 0.00000 0.00000 
D8PE__53 PERLEBERG    0 0        17.0976 -13.900 0.00000 0.00000 
D8PE__55 PERLEBERG    0 0        11.4316 -7.7000 0.00000 0.00000 
D8PMS_21 PARCHIM SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8PMS_51 PARCHIM SUED 0 0        -6.4375 -2.0000 0.00000 0.00000 
D8PRL_15 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_16 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_17 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_1C PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_51 PREILACK     0 0        34.0958 -8.8000 0.00000 0.00000 
D8PRL_52 PREILACK     0 0        22.1672 -6.2000 0.00000 0.00000 
D8PUL_11 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000 
D8PUL_12 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000 
D8PUL_51 PULGAR       0 0        63.8179 -14.600 0.00000 0.00000 
D8PUL_52 PULGAR       0 0        83.9970 -1.0000 0.00000 0.00000 
D8PUL_53 PULGAR       0 0        83.6988 -0.9000 0.00000 0.00000 
D8PZH_11 Y PUTLITZ    0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_12 PUTLITZ SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_13 PUTLITZ SUED 0 0        0.00000 0.00000 0.20000 160.600 
D8PZS_51 PUTLITZ SUED 0 0        -3.6211 0.00000 0.10000 18.4000 
D8PZ__11 PUTLITZ      0 0        0.00000 0.00000 -5.8069 0.30000 1.20000 -369.80 52.7000 -47.400 
D8RAG_11 RAGOW        0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_12 RAGOW        0 0        0.00000 -3.0000 0.00000 0.00000 
D8RAG_13 RAGOW        0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_51 RAGOW        0 0        26.7399 -28.200 0.00000 0.00000 
D8RAG_52 RAGOW        0 0        29.5232 -28.600 0.00000 0.00000 
D8REUW11 KW REUTER WE 0 2 409.40 0.00000 0.00000 -150.88 116.140 0.30000 -349.70 247.000 -198.20 
D8REUW12 KW REUTER WE 0 0        0.00000 0.00000 0.20000 1.00000 0.20000 -349.80 243.200 -220.90 
D8REU_11 REUTER       0 0        0.00000 -2.5000 0.20000 114.000 
D8REU_12 REUTER       0 0        0.00000 -2.5000 0.20000 114.000 
D8REU_51 REUTER       0 0        66.8000 -19.200 0.00000 0.00000 
D8REU_52 REUTER       0 2 107.80 54.4738 -16.300 -9.9119 -69.310 
D8REU_53 REUTER       0 0        21.8691 -12.600 0.00000 0.00000 
D8REU_5I REUTER       0 0        40.6566 -9.1000 0.00000 0.00000 
D8RE__11 REMPTENDORF  0 0        0.00000 -2.0000 0.00000 0.00000 
D8RE__12 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__21 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__51 REMPTENDORF  0 0        26.8393 -16.900 0.00000 0.00000 
D8RE__54 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_12 ROEHRSDORF   0 0        0.00000 -0.8000 0.00000 0.00000 
D8ROE_13 ROEHRSDORF   0 0        0.00000 -2.8000 0.00000 0.00000 
D8ROE_14 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_17 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_21 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_22 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_51 ROEHRSDORF   0 0        32.3066 -7.4000 0.00000 0.00000 
D8ROE_52 ROEHRSDORF   0 0        53.9768 -12.400 0.00000 0.00000 
D8ROE_54 ROEHRSDORF   0 0        21.6702 -5.0000 0.00000 0.00000 
D8ROST11 KW ROSTOCK   0 2 397.70 0.00000 0.00000 -482.58 105.187 1.00000 -686.00 379.200 -326.50 
D8ROS_11 ROSTOCK      0 0        0.00000 0.00000 0.00000 0.00000 
D8SCHK11 SCHKOPAU     0 2 408.00 0.00000 0.00000 -259.51 75.9262 200.500 -574.50 722.300 -418.90 
D8SCHK12 SCHKOPAU     0 0        0.00000 0.00000 81.5000 52.0000 200.200 -574.80 660.900 -452.60 
D8SM__11 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__13 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__14 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__51 SCHMOELLN    0 0        34.9905 -9.7000 0.00000 0.00000 
D8SM__52 SCHMOELLN    0 0        43.5393 -5.2000 0.00000 0.00000 
D8SM__54 SCHMOELLN    0 0        34.1953 -4.1000 0.00000 0.00000 
D8SM__55 SCHMOELLN    0 0        43.7381 -10.200 0.00000 0.00000 
D8SOW_11 SIEDENBRUENZ 0 0        0.00000 0.00000 0.20000 99.9000 
D8SOW_12 SIEDENBRUENZ 0 0        0.00000 -3.1000 0.00000 0.00000 
D8SOW_51 SIEDENBRUENZ 0 0        -35.607 0.00000 0.00000 0.00000 
D8SOW_54 SIEDENBRUENZ 0 0        -23.839 -1.1000 0.00000 0.00000 
D8STR_11 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_12 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_51 STREUMEN     0 0        176.543 10.0000 0.00000 0.00000 
D8STR_52 STREUMEN     0 0        37.5750 2.80000 0.00000 0.00000 
D8STR_53 STREUMEN     0 0        175.350 10.0000 0.00000 0.00000 
D8STR_58 STREUMEN     0 0        37.5750 2.80000 0.00000 0.00000 
D8STW_12 STENDAL WEST 0 0        0.00000 -4.9000 0.00000 0.00000 
D8STW_13 STENDAL WEST 0 0        0.00000 -6.4000 0.00000 0.00000 
D8STW_51 STENDAL WEST 0 0        -21.827 0.00000 0.00000 0.00000 
D8STW_53 STENDAL WEST 0 0        -21.827 0.00000 0.00000 0.00000 
D8SUED11 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8SUED12 HAMBURG SUED 0 0        0.00000 -1.0000 0.00000 0.00000 
D8SUED13 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8SUE_51 HAMBURG SUED 0 0        8.74762 -0.3000 105.900 17.1000 
D8SUE_52 HAMBURG SUED 0 2 114.70 111.830 48.2000 60.3000 16.7648 
D8SUE_53 HAMBURG SUED 0 0        0.00000 0.00000 101.900 16.4000 
D8SUE_54 HAMBURG SUED 0 2 114.70 17.4952 -0.7000 102.900 16.7648 
D8SUE_55 HAMBURG SUED 0 0        8.74762 -0.3000 42.6000 -2.0000 
D8SUE_56 HAMBURG SUED 0 0        8.74762 -0.3000 0.00000 0.00000 
D8SWBB11              0 0        0.00000 0.00000 0.00000 0.00000 
D8SWBB51              0 0        0.00000 0.00000 0.00000 0.00000 
D8SWPU11 SCHW. PUMPE  0 2 403.10 0.00000 0.00000 -716.16 373.141 1.70000 -998.30 403.800 -477.90 
D8SWPU12 SCHW. PUMPE  0 2 403.10 0.00000 0.00000 -693.33 370.863 1.50000 -998.50 397.500 -491.00 
D8SWS_59 SCHONENWALDE 0 0        1.19285 -1.3000 0.00000 0.00000 
D8SWT_21 STAHLW.THUER 0 0        0.00000 0.00000 0.80000 0.00000 0.80000 0.10000 
D8SW__11 SCHOENEWALDE 0 0        0.00000 1.10000 0.00000 0.00000 
D8SW__12 SCHOENEWALDE 0 0        0.00000 0.00000 0.00000 0.00000 
D8SW__51 SCHOENEWALDE 0 2 116.20 0.00000 1.10000 -7.0084 -21.845 1.00000 -350.00 20.0000 -60.000 
D8TA__21 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000 
D8TA__22 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000 
D8TA__51 TAUCHA       0 0        171.075 -39.900 0.00000 0.00000 
D8TB__11 TEUFELSBRUCH 0 0        0.00000 -1.3000 0.00000 0.00000 
D8TB__12 TEUFELSBRUCH 0 0        0.00000 0.00000 0.20000 114.100 
D8THY_13 THYROW       0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_21 THYROW       0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_22 THYROW       0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_51 THYROW       0 0        137.278 -50.400 0.00000 0.00000 
D8VIB_12 VIESELBACH   0 0        0.00000 -1.6000 0.00000 0.00000 
D8VIB_13 VIESELBACH   0 0        0.00000 -1.9000 0.00000 0.00000 
D8VIB_21 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_22 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_51 VIESELBACH   0 0        146.324 -21.000 0.00000 0.00000 
D8VIB_52 VIESELBACH   0 0        36.7797 -5.4000 0.00000 0.00000 
D8VIE_11 VIERRADEN    0 0        0.00000 0.00000 0.20000 79.3000 
D8VIE_12 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_18 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_1A VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_21 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_22 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_51 VIERRADEN    0 0        52.2869 16.0000 0.00000 0.00000 
D8VIE_5A VIERRADEN    0 0        4.37381 1.80000 0.00000 0.00000 
D8WD__12 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__21 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__22 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__51 WEIDA        0 0        67.7940 -20.800 0.00000 0.00000 
D8WD__52 WEIDA        0 0        59.5434 -16.500 0.00000 0.00000 
D8WE__11 WESSIN       0 0        0.00000 -1.1000 0.00000 0.00000 
D8WE__52 WESSIN       0 0        0.09940 0.00000 0.00000 0.00000 
D8WIK_22 WIKINGER     0 0        0.00000 0.00000 0.20000 133.400 
D8WIK_23 WIKINGER     0 0        0.00000 0.00000 0.00000 0.00000 
D8WIK_24 WIKINGER     0 2 222.90 0.00000 0.00000 -192.83 -54.780 4.50000 -419.50 423.100 -377.90 
D8WIK_28 WIKINGER     0 0        0.00000 0.00000 0.20000 133.400 
D8WK__21 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D8WK__22 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D8WK__51 WOLKRAMSHAUS 0 0        148.611 -29.900 0.00000 0.00000 
D8WK__52 WOLKRAMSHAUS 0 0        148.611 -29.900 0.00000 0.00000 
D8WOL_12 WOLMIRSTEDT  0 0        0.00000 -1.6000 0.00000 0.00000 
D8WOL_13 WOLMIRSTEDT  0 0        0.00000 -3.2000 0.00000 0.00000 
D8WOL_14 WOLMIRSTEDT  0 0        0.00000 -0.4000 0.00000 0.00000 
D8WOL_1H WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_22 WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_23 WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_2H WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_2U WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_51 WOLMIRSTEDT  0 0        258.055 -115.90 0.00000 0.00000 
D8WUH_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_22 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_23 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_51 WUHLHEIDE    0 2 110.40 88.9673 -28.500 4.90000 -33.853 
D8WUL_52 WUHLHEIDE    0 2 110.40 71.0744 -27.600 6.70000 -33.853 
D8WUL_56 WUHLHEIDE    0 0        51.9887 -21.500 0.00000 0.00000 
D8WUL_5B WUHLHEIDE    0 0        19.5827 -6.3000 0.00000 0.00000 
D8WU__11 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__12 WUSTERMARK   0 0        0.00000 -3.1000 -0.7008 0.10000 20.1000 -299.90 63.2000 -91.500 
D8WU__13 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__21 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__23 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__2H WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__2U WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__51 WUSTERMARK   0 0        237.478 -110.30 0.00000 0.00000 
D8ZWH_11 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000 
D8ZWH_12 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__11 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__12 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__51 ZWOENITZ     0 0        170.280 -5.1000 0.00000 0.00000 
DAS_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL22 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DBA_KF31 D8-DKO       0 0        0.00000 0.00000 -76.100 -92.800 
DBA_KF32 D8-DKO       0 0        0.00000 0.00000 -75.600 -90.400 
DBE_GU11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBE_GU12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR13 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBW_BJ1D DE-DK Dc     0 0        0.00000 0.00000 -585.70 292.500 640.000 -640.00 
DDA_MA21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDA_WE11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDE_HV11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDE_VO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDI_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDO_HA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DFG_HK11 DKW-DKE DC   0 0        0.00000 0.00000 122.800 38.7000 
DFL_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DFL_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DFR_KR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_DE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_UR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGR_HO11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000 
DGR_ST11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DHR_HO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DHR_TI11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DJA_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DJA_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DKU_TI21 D4-D7        0 2 239.60 0.00000 0.00000 0.00000 20.6228 
DME_EI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DME_VI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNL_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_AU11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO21 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO22 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DOH_WE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DPU_HO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DQU_HE21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DRE_RE11 D2-D8        0 2 408.60 0.00000 0.00000 0.00000 39.8820 
DRE_RE12 D2-D8        0 2 408.60 0.00000 0.00000 0.00000 39.8872 
DSU_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DSU_DO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DTJ_K13K DKW-NO DC    0 0        -3.2187 1.70000 0.00000 0.00000 
DTJ_K23K DKW-NO DC    0 0        -205.70 128.700 0.00000 0.00000 
DTJ_K31K DKW-NO DC    0 0        -490.36 280.300 0.00000 0.00000 
DTJ_K41K DKW-NO DC    0 0        -698.67 2.20000 0.00000 0.00000 
DTR_BL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DTW_NE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DTW_NE12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DVH_L11K DKW-SE DC    0 0        -254.08 113.600 0.00000 0.00000 
DVH_L21K DKW-SE DC    0 0        -254.18 124.300 0.00000 0.00000 
##ZES
EABADI21 ABADIANO     0 0        177.722 43.4000 0.00000 0.00000 
EABANT11 ABANTO       0 0        0.00000 0.00000 0.00000 0.00000 
EABRER21 ABRERA       0 2 229.28 61.2731 10.3000 0.00000 0.00000 0.00000 -2.1000 0.20000 -0.2000 
EACEB121 ACEBIZKA     0 0        12.7944 6.20000 0.00000 0.00000 
EACEB122 ACEBIZKA     0 0        15.3932 -4.0000 0.00000 0.00000 
EACECA21 ACECA        0 2 231.88 170.625 61.2000 -721.36 77.4448 0.00000 -858.90 320.500 -492.90 
EADMEI21 ADMEIRAM     0 0        0.09996 -2.5000 0.00000 0.00000 
EADMEI22 ADMEIRAM     0 0        0.39982 -2.7000 0.00000 0.00000 
EADRAL21 ADRALL       0 0        51.5774 -14.600 0.00000 0.00000 
EADTOR11 ADTORREN     0 0        0.00000 0.00000 0.00000 0.00000 
EADTOR12 ADTORREN     0 0        4.19816 -3.1000 0.00000 0.00000 
EAEBAR21 AEBARCEL     0 0        28.9873 -9.3000 0.00000 0.00000 
EAENA 21 AENA         0 0        5.89741 -1.3000 0.00000 0.00000 
EAENOE21 AENOESTE     0 0        0.29987 0.10000 0.00000 0.00000 
EAGUAC21 AGUACATE     0 0        22.7900 -2.7000 0.00000 0.00000 
EAGUAY11 AGUAYO       0 0        0.00000 0.00000 0.00000 0.00000 
EAGUAY21 AGUAYO       0 2 231.75 1.79921 18.4000 -159.89 71.6803 0.00000 -360.40 361.000 -322.00 
EALARC21 ALARCOS      0 2 229.47 28.7874 -9.2000 0.00000 0.00000 0.00000 -130.90 0.20000 -0.2000 
EALBAL21 ALBAL        0 2 228.87 11.5949 -1.4000 0.00000 0.00000 0.00000 -4.7000 0.20000 -0.2000 
EALBAT21 ALBATARR     0 2 225.97 29.0872 -1.7000 0.00000 0.00000 0.00000 -2.9000 0.20000 -0.2000 
EALCOB21 ALCOBEND     0 0        61.5730 -6.1000 0.00000 0.00000 
EALCOM21 ALCOMOLA     0 2 230.97 0.00000 -2.1000 -10.112 2.40000 0.00000 -159.50 2.60000 2.20000 
EALCOR21 ALCORES      0 2 231.45 227.800 -72.000 0.00000 0.00000 0.00000 -200.00 0.20000 -0.2000 
EALDAY21 ALDAIA       0 0        21.9903 -0.6000 0.00000 0.00000 
EALDEA11 ALDEADAV     0 2 416.32 0.09996 165.800 -73.588 -14.887 0.00000 -212.20 50.0000 -80.000 
EALDEA21 ALDEADAV     0 2 231.03 0.00000 21.6000 -293.05 -13.680 0.00000 -532.20 140.000 -180.00 
EALGEC21 ALGECIRA     0 2 227.83 45.6800 54.6000 -725.97 -347.74 0.00000 -820.50 458.100 -568.80 
EALGET21 ALGETE       0 0        4.59798 -1.2000 0.00000 0.00000 
EALHAU21 ALHAURIN     0 2 220.87 218.304 17.8000 -17.421 3.10000 0.00000 -66.700 3.30000 2.90000 
EALI  21 ALI          0 2 228.69 63.2722 -2.8000 0.00000 0.00000 0.00000 -1.2000 0.20000 -0.2000 
EALJAR21 ALJARAFE     0 2 229.32 96.0578 -6.1000 0.00000 0.00000 0.00000 -38.400 0.40000 -0.4000 
EALMAR11 ALMARAZ      0 2 419.79 6.89697 146.000 -997.89 66.1672 0.00000 -1005.8 80.0000 -80.000 
EALMAR21 ALMARAZ      0 0        18.4919 3.50000 0.00000 0.00000 
EALMAZ11 ALMAZAN      0 0        -145.46 57.7000 0.00000 0.00000 
EALMOD21 ALMODOVA     0 0        0.79965 -2.1000 0.00000 0.00000 
EALUMI11 ALUMINIO     0 0        196.414 103.800 0.00000 0.00000 
EALUMI12 ALUMINIO     0 0        189.117 110.500 0.00000 0.00000 
EALVAR21 ALVARADO     0 2 227.20 37.4836 -9.0000 -3.0036 5.26098 0.00000 -221.50 38.0000 -29.300 
EAMOEI21 AMOEIRO      0 0        5.09776 -3.0000 0.00000 0.00000 
EAMORE11 AMOREBIE     0 2 410.82 1.29943 88.0000 -749.50 20.5577 0.00000 -786.40 232.600 -429.40 
EANCHU11 ANCHUELO     0 2 414.03 16.9925 -7.9000 0.00000 0.00000 0.00000 -3.5000 0.20000 -0.2000 
EANDUJ21 ANDUJAR      0 2 222.56 269.482 12.9000 0.00000 0.00000 0.00000 -9.6000 0.20000 -0.2000 
EANOIA21 ANOIA        0 0        33.5853 0.80000 0.00000 0.00000 
EANOVE21 ANOVER       0 2 232.31 10.0956 -2.6000 0.00000 0.00000 0.00000 -3.5000 0.20000 -0.2000 
EAPARE11 APARECID     0 2 416.46 0.00000 162.600 -97.817 13.2402 0.00000 -188.60 
EAQUA 21 AQUA         0 0        85.4625 -4.0000 0.00000 0.00000 
EARAGO11 ARAGON       0 2 412.57 2.89873 13.0000 -419.30 -8.2965 0.00000 -627.90 210.000 -466.40 
EARANU11 ARANUELO     0 0        0.00000 -13.200 0.00000 0.00000 
EARAVA21 ARAVACA      0 0        55.7755 -10.700 0.00000 0.00000 
EARBIL11 ARBILLER     0 0        6.69706 -6.1000 0.00000 0.00000 
EARBIL21 ARBILLER     0 0        0.00000 0.00000 0.00000 0.00000 
EARCHI11 ARCHIDNA     0 0        0.89961 -2.3000 0.00000 0.00000 
EARCOS11 ARCOSFRT     0 2 407.81 1.39939 89.5000 -1031.7 96.1264 0.00000 -1652.1 681.300 -1311.0 
EARDOZ21 ARDOZ        0 2 235.58 74.0675 -20.200 0.00000 0.00000 0.00000 -3.1000 0.20000 -0.2000 
EARGAN21 ARGANDA      0 0        115.249 -12.000 0.00000 0.00000 
EARGAS11 ARG_ASC      0 0        0.00000 0.00000 0.00000 0.00000 
EARGAZ21 ARGANZUE     0 0        32.5857 -3.0000 0.00000 0.00000 
EARGEC11 ARG_ECT      0 0        0.00000 0.00000 0.00000 0.00000 
EARKA221 ARKALE       0 0        0.00000 -1.6000 0.00000 0.00000 
EARKAL21 ARKALE       0 0        81.8641 -9.7000 0.00000 0.00000 
EARR.V21 ARR.VEGA     0 0        62.8724 101.900 0.00000 0.00000 
EARROA21 ARROYADA     0 2 233.85 32.0859 -6.8000 0.00000 0.00000 0.00000 -30.200 0.20000 -0.2000 
EARROY21 ARROYOVA     0 0        6.19728 -0.8000 0.00000 0.00000 
EASCAR11 ASC_ARG      0 0        0.00000 0.00000 0.00000 0.00000 
EASCO 11 ASCO         0 2 402.85 48.5787 289.600 -981.47 -75.997 0.00000 -993.20 200.200 -300.20 
EASCRS11 ASCO_RS      0 0        0.00000 0.00000 0.00000 0.00000 
EASCVA11 ASC_VAN      0 0        0.00000 0.00000 0.00000 0.00000 
EASJUA21 ARSNJUA      0 2 230.80 0.00000 0.00000 0.00000 -0.0848 0.00000 -99.800 50.0000 -50.000 
EASOMA11 ASOMADA      0 2 409.77 52.1771 -22.300 0.00000 0.00000 0.00000 -33.500 0.20000 -0.2000 
EATARF21 ATARFE       0 2 220.32 162.029 11.9000 0.00000 0.00000 0.00000 -19.300 0.20000 -0.2000 
EAUBAL21 ELSAUBAL     0 0        -10.405 -3.7000 0.00000 0.00000 
EAVEZA21 AVEZARAG     0 2 228.12 0.29987 -4.0000 -22.527 6.00175 0.00000 -48.000 
EAYALA21 AYALA        0 0        45.7799 -45.400 0.00000 0.00000 
EAYORA11 AYORA        0 0        -251.01 79.3000 0.00000 0.00000 
EAZCA 21 AZCA         0 2 234.38 19.5914 -1.2000 0.00000 0.00000 0.00000 -7.7000 0.20000 -0.2000 
EAZPEI11 AZPEITIA     0 0        84.2630 6.80000 0.00000 0.00000 
EBABCK21 BABCOCKA     0 0        23.9895 -14.600 0.00000 0.00000 
EBADAL21 BADALONA     0 0        78.4656 -6.3000 0.00000 0.00000 
EBALBO11 BALBOA       0 0        0.00000 0.00000 0.00000 0.00000 
EBALBO21 BALBOA       0 2 226.12 88.8610 3.70000 0.00000 0.00000 0.00000 -78.100 0.20000 -0.2000 
EBALSI21 BALSICAS     0 0        0.00000 0.00000 0.00000 0.00000 
EBAROV21 BAROVIVE     0 0        2.29899 -1.8000 0.00000 0.00000 
EBARRI21 BARRIOS      0 2 225.82 5.29768 -0.6000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000 
EBASAU21 BASAURI      0 0        167.926 26.4000 0.00000 0.00000 
EBECHI21 BECHI        0 2 229.54 33.8851 4.10000 0.00000 0.00000 0.00000 -6.6000 0.20000 -0.2000 
EBEGUE11 BEGUES       0 0        0.00000 152.900 0.00000 0.00000 
EBEGUE21 BEGUES       0 0        0.00000 0.00000 0.00000 0.00000 
EBEGUE22 BEGUES       0 0        8.79614 -2.8000 0.00000 0.00000 
EBELES21 BELESAR      0 2 232.35 -4.8021 -3.2000 -54.765 19.7624 0.00000 -310.20 74.2000 -104.20 
EBELIN11 BELINCHO     0 0        12.2946 -19.500 0.00000 0.00000 
EBELLI21 BELLICEN     0 2 220.04 95.7580 16.6000 -251.90 112.735 0.00000 -418.10 184.200 -415.20 
EBENAD21 BENADRES     0 0        21.2907 -3.7000 0.00000 0.00000 
EBENAH21 BENAHADU     0 0        44.1806 5.10000 0.00000 0.00000 
EBENEJ11 BENEJAMA     0 2 401.77 171.125 161.900 0.00000 0.00000 0.00000 -57.300 0.40000 -0.4000 
EBENEJ21 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000 
EBENIF21 BENIFERR     0 0        60.8733 1.30000 0.00000 0.00000 
EBERJA21 BERJA        0 0        167.027 -11.400 0.00000 0.00000 
EBERNA21 BERNAT       0 2 227.75 93.9588 -15.700 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
EBESCA11 BESCANO      0 0        153.533 -22.600 0.00000 0.00000 
EBESCA21 BESCANO      0 0        0.00000 0.00000 0.00000 0.00000 
EBIENV11 BIENVENI     0 2 413.83 0.00000 160.600 0.00000 0.00000 0.00000 -541.00 0.40000 -0.4000 
EBIESC21 BIESCAS      0 2 230.38 0.00000 -1.6000 -4.6055 14.3000 0.00000 -30.700 14.3000 -24.000 
EBOADI21 BOADILLA     0 0        32.9855 -7.1000 0.00000 0.00000 
EBOIME11 BOIMENTE     0 0        -214.89 -35.300 0.00000 0.00000 
EBRAZA11 BRAZATOR     0 0        0.00000 157.100 0.00000 0.00000 
EBRAZA21 BRAZATOR     0 0        0.00000 0.00000 0.00000 0.00000 
EBROVA11 BROVALES     0 0        6.89697 128.200 0.00000 0.00000 
EBROVA21 BROVALES     0 0        0.00000 0.00000 0.00000 0.00000 
EBSNUE21 BESOS.N      0 2 230.23 101.455 50.3000 -862.93 -47.900 0.00000 -1394.6 656.900 -1124.3 
EBUENA21 BUENAVIS     0 0        16.9925 -3.9000 0.00000 0.00000 
EBUNIE11 BUNIEL       0 0        0.00000 0.00000 0.00000 0.00000 
EC.COL21 C.COLON      0 2 226.10 17.8921 5.50000 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
EC.COL22 C.COLON      0 0        54.7760 2.80000 0.00000 0.00000 
EC.FRE21 C.FREGAC     0 2 231.91 36.8838 -2.9000 0.00000 0.00000 0.00000 -2.1000 0.20000 -0.2000 
EC.JAR11 C.JARDI      0 0        0.00000 0.00000 0.00000 0.00000 
EC.JAR21 C.JARDI      0 2 229.34 66.7707 -15.100 0.00000 0.00000 0.00000 -2.2000 0.20000 -0.2000 
EC.JAR22 C.JARDI      0 0        71.1688 18.1000 0.00000 0.00000 
ECABRA11 CABRA        0 0        0.00000 151.300 0.00000 0.00000 
ECACER21 CACERES      0 2 232.85 90.2604 -9.7000 0.00000 0.00000 0.00000 -32.800 0.20000 -0.2000 
ECALDE11 CALDERS      0 0        222.003 -12.400 0.00000 0.00000 
ECAMPA11 CAMPANAR     0 2 403.24 8.19640 -23.900 0.00000 0.00000 0.00000 -83.700 0.20000 -0.2000 
ECAMPN21 CAMPONAC     0 2 234.38 67.9702 -25.200 0.00000 0.00000 0.00000 -1.7000 0.20000 -0.2000 
ECAMPO21 CAMPOAMO     0 2 228.10 61.3731 -13.400 0.00000 0.00000 0.00000 -2.6000 0.20000 -0.2000 
ECANAV11 CANAVERA     0 0        0.00000 -14.500 0.00000 0.00000 
ECANIL21 CANILLEJ     0 0        98.0570 -9.9000 0.00000 0.00000 
ECANTA21 CANTALAR     0 0        22.7900 -3.0000 0.00000 0.00000 
ECANUE21 CANUELO      0 0        17.7922 -7.2000 0.00000 0.00000 
ECANYE21 CANYET       0 0        0.00000 0.00000 0.00000 0.00000 
ECAPAR11 CAPARACE     0 0        0.00000 0.00000 0.00000 0.00000 
ECAPAR21 CAPARACE     0 2 220.70 173.324 23.1000 0.00000 0.00000 0.00000 -2.6000 0.20000 -0.2000 
ECARIL11 CARRIL       0 0        52.4770 2.00000 0.00000 0.00000 
ECARIN11 CARINENA     0 0        0.00000 0.00000 0.00000 0.00000 
ECARMO11 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARMO21 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARRI21 CARRIO       0 2 224.90 66.1710 177.400 -499.70 -27.601 0.00000 -561.80 117.300 -346.20 
ECARTA11 CARTAMA      0 0        -3.7016 -1.5000 0.00000 0.00000 
ECARTA21 CARTAMA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARTE11 CARTELLE     0 0        0.00000 144.600 0.00000 0.00000 
ECARTE21 CARTELLE     0 2 230.39 23.7896 -5.4000 -38.846 -15.000 0.00000 -59.900 10.0000 -15.000 
ECARTJ21 CARTUJOS     0 2 228.37 15.4932 -12.300 0.00000 0.00000 0.00000 -11.200 0.20000 -0.2000 
ECARTU21 CARTUJA      0 2 226.03 186.018 -4.3000 -14.918 2.75701 0.00000 -421.20 3.60000 1.60000 
ECARYU21 CARYUELA     0 2 231.55 62.2727 -14.900 -25.030 4.61597 0.00000 -183.20 32.6000 -13.800 
ECASAQ21 CASAQUEM     0 2 228.98 0.00000 0.00000 0.00000 0.00000 0.00000 -152.70 0.40000 -0.4000 
ECASIL21 CASILLAS     0 0        72.2683 9.30000 0.00000 0.00000 
ECASTE11 CASTELLO     0 2 409.29 1.89917 89.4000 -924.91 -3.7551 0.00000 -1371.6 646.200 -1065.6 
ECASTE21 CASTELLE     0 2 228.50 93.9588 0.20000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000 
ECASTJ11 CASTEJON     0 2 407.05 0.69969 53.8000 -418.20 35.6844 0.00000 -418.40 200.200 -276.10 
ECASTJ13 CASTEJON     0 2 407.05 1.69925 99.7000 -774.03 -149.88 0.00000 -803.80 340.400 -581.20 
ECASTL21 CASTRELO     0 2 230.44 12.8943 -4.6000 -128.75 -11.201 0.00000 -298.70 30.0000 -59.900 
ECATAD11 CATADAU      0 2 405.04 217.005 175.000 0.00000 0.00000 0.00000 -1.7000 0.20000 -0.2000 
ECATAD21 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000 
ECATAD22 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000 
ECAYET21 CAYETANO     0 0        48.0789 -2.0000 0.00000 0.00000 
ECDEPO21 CDEPORTI     0 0        32.1859 -2.5000 0.00000 0.00000 
ECEDIL11 CEDILLO      0 2 410.88 0.00000 6.70000 -199.94 66.9833 0.00000 -494.90 280.000 -180.00 
ECENTL21 CENTELLE     0 2 227.84 52.9767 -0.5000 0.00000 0.00000 0.00000 -1.7000 0.20000 -0.2000 
ECENTN21 CENTENAR     0 0        111.851 -6.7000 0.00000 0.00000 
ECERCS21 CERCS        0 0        85.1626 2.10000 0.00000 0.00000 
ECERPA21 CERPLATN     0 0        112.850 4.90000 0.00000 0.00000 
ECERRA11 CERRATO      0 0        0.00000 0.00000 0.00000 0.00000 
ECERVE21 CERVELLO     0 0        74.0675 2.20000 0.00000 0.00000 
ECHANT21 CHANTADA     0 2 232.29 4.39807 -1.7000 -33.440 0.18299 0.00000 -54.000 
ECILLA21 CILLAMAY     0 2 233.32 6.99693 0.00000 -7.3087 0.77942 0.00000 -19.800 
ECODON21 CODONYER     0 0        20.7909 0.20000 0.00000 0.00000 
ECOFRE11 COFRENTE     0 0        0.00000 0.00000 0.00000 0.00000 
ECOLLB21 COLLBLAN     0 0        258.587 -13.600 0.00000 0.00000 
ECOMPO11 COMPOSTI     0 0        0.00000 0.00000 0.00000 0.00000 
ECONSO21 CONSO        0 2 229.84 0.00000 0.00000 -26.732 14.2325 0.00000 -222.40 76.0000 -117.00 
ECONST21 CONSTANT     0 0        37.5835 6.10000 0.00000 0.00000 
ECORDO21 CORDOVIL     0 2 228.67 111.551 -2.0000 -15.018 2.60000 0.00000 -67.000 2.80000 2.40000 
ECORRA21 CASACAMP     0 0        0.00000 0.00000 0.00000 0.00000 
ECOSLA21 COSLADA      0 0        54.5760 -8.8000 0.00000 0.00000 
ECOSLA22 COSLADA      0 0        72.3682 -10.900 0.00000 0.00000 
ECOSTA21 COSTASOL     0 0        142.138 -8.2000 0.00000 0.00000 
ECOTO 21 EL COTO      0 0        23.1898 -7.1000 0.00000 0.00000 
ECOTO 22 EL COTO      0 0        16.6927 -1.0000 0.00000 0.00000 
ECRODR11 CRODRIGO     0 0        0.00000 0.00000 0.00000 0.00000 
ECSBIS21 CSBISBAL     0 2 228.77 183.420 27.2000 0.00000 0.00000 0.00000 -1.1000 0.20000 -0.2000 
ECTCOM21 CTCOMPOS     0 2 233.43 17.9921 -30.600 -43.352 -48.424 0.00000 -134.40 65.0000 -65.000 
EDAGAN21 DAGANZO      0 2 234.12 33.2854 -5.9000 0.00000 0.00000 0.00000 -4.3000 0.20000 -0.2000 
EDOSHM21 DOSHMNAS     0 2 230.69 180.221 -36.100 0.00000 0.00000 0.00000 -51.000 0.20000 -0.2000 
EDOSIL21 P.E.SIL      0 2 231.38 0.19991 9.00000 -63.576 -1.2586 0.00000 -91.800 
EDRODR11 DRODRIGO     0 0        0.00000 155.600 0.00000 0.00000 
EDRODR21 DRODRIGO     0 2 230.83 73.5677 -2.5000 -11.314 2.60000 0.00000 -491.90 2.60000 1.40000 
EEALMA21 EALMARAZ     0 2 238.81 168.026 -58.600 0.00000 -0.8000 0.00000 -249.80 0.80000 -0.8000 
EEBORA21 EBORA        0 0        7.49671 -3.0000 0.00000 0.00000 
EECLO111 ECSLLOGA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -2000.0 
EECLO211 ECSLLOGA     0 2 400.61 0.00000 0.00000 0.00000 -30.416 0.00000 -2000.0 
EEFACU21 FACULTAT     0 0        19.5914 4.20000 0.00000 0.00000 
EEIRIS21 EIRIS        0 0        36.3840 -2.0000 0.00000 0.00000 
EEIXAM21 EIXAMPLE     0 0        53.8764 -2.6000 0.00000 0.00000 
EEL PA11 EL PALO      0 0        -75.333 27.1000 0.00000 0.00000 
EEL PI21 EL PILAR     0 0        147.635 -18.700 0.00000 0.00000 
EELCHE21 ELCHE        0 2 229.56 4.59798 -2.9000 0.00000 0.00000 0.00000 -4.6000 0.20000 -0.2000 
EELEMP21 ELEMPERA     0 2 230.53 9.39588 -1.8000 0.00000 0.00000 0.00000 -2.2000 0.20000 -0.2000 
EELGEA21 ELGEA        0 2 228.46 10.2955 6.90000 -19.824 3.50000 0.00000 -62.600 3.70000 3.30000 
EELHOR21 ELHORNIL     0 0        -4.3019 3.20000 0.00000 0.00000 
EELIAN11 ELIANA       0 2 407.38 286.274 2.00000 0.00000 0.00000 0.00000 -4.1000 0.20000 -0.2000 
EELIAN21 ELIANA       0 0        74.8671 95.8000 0.00000 0.00000 
EENTRE21 ENTRERRI     0 2 229.42 77.7659 -7.4000 -28.434 5.00000 0.00000 -74.500 5.20000 4.80000 
EENTRN21 ENTRENUC     0 0        0.29987 -0.6000 0.00000 0.00000 
EESCAL21 ESCALONA     0 0        0.00000 0.00000 0.00000 0.00000 
EESCAT11 ESCATRON     0 2 405.10 1.59930 72.1000 -701.14 -70.586 0.00000 -804.30 350.000 -460.10 
EESCAT22 ESCATROB     0 2 229.41 3.09864 114.800 0.00000 0.00000 0.00000 -125.60 0.20000 -0.2000 
EESCAT23 ESCATROB     0 0        100.756 -4.7000 0.00000 0.00000 
EESCUC21 ESCUCHA      0 2 228.53 16.6927 6.60000 0.00000 0.00000 0.00000 -4.0000 0.20000 -0.2000 
EESPAR21 ESPARTAL     0 2 228.75 44.4805 -5.7000 -101.62 17.8000 0.00000 -162.90 18.0000 17.6000 
EESPLU11 ESPLUGA      0 2 402.80 6.59710 -2.7000 -110.23 19.3000 0.00000 -273.80 19.5000 19.1000 
EESPLU21 ESPLUGA      0 0        0.00000 0.00000 0.00000 0.00000 
EESQUE21 ESQUEDAS     0 2 230.13 -0.7003 13.6000 0.00000 0.00000 0.00000 -4.0000 0.20000 -0.2000 
EF.MUE21 F.MUESTR     0 2 230.63 34.4849 -10.700 0.00000 0.00000 0.00000 -1.5000 0.20000 -0.2000 
EF.S.L21 F.S.LUIS     0 0        108.252 -26.700 0.00000 0.00000 
EFAUS221 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFAUSI11 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFAUSI21 FAUSITA      0 0        143.337 16.6000 0.00000 0.00000 
EFAUST21 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFOIX 21 FOIX         0 0        30.8864 0.20000 0.00000 0.00000 
EFORJA21 FORJAS       0 0        5.59754 -3.4000 0.00000 0.00000 
EFORTU21 FORTUNA      0 2 232.05 59.5739 -2.4000 0.00000 0.00000 0.00000 -2.9000 0.20000 -0.2000 
EFRANQ21 FRANQUES     0 2 227.88 106.353 -9.1000 0.00000 0.00000 0.00000 -3.4000 0.20000 -0.2000 
EFUENC11 FUENCARR     0 0        0.00000 162.200 0.00000 0.00000 
EFUENC21 FUENCARR     0 0        217.005 -72.100 0.00000 0.00000 
EFUEND11 FUENDETO     0 0        0.00000 0.00000 0.00000 0.00000 
EFUEND21 FUENDETO     0 2 229.40 11.3950 -1.5000 -152.98 26.8000 0.00000 -300.80 27.0000 26.6000 
EFUENL21 FUENLABR     0 2 232.08 22.6900 -0.7000 -32.939 7.49751 0.00000 -38.700 
EFUENT11 FUENTES      0 2 415.03 -8.7038 -32.600 0.00000 0.00000 0.00000 -21.000 0.20000 -0.2000 
EGABIA21 GABIAS       0 2 219.97 104.554 2.80000 -1.0012 0.20000 0.00000 -25.000 0.40000 0.00000 
EGALA211 GALAPAG      0 0        0.00000 0.00000 0.00000 0.00000 
EGALAP11 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000 
EGALAP21 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000 
EGAMAR21 GAMARRA      0 0        31.4862 13.6000 0.00000 0.00000 
EGANDI21 GANDIA       0 0        204.310 -25.400 0.00000 0.00000 
EGARO-11 GARO-BAR     0 0        0.00000 0.00000 0.00000 0.00000 
EGARO-21 GARONA       0 0        -2.0009 0.90000 0.00000 0.00000 
EGARRA11 GARRAF       0 0        162.729 1.60000 0.00000 0.00000 
EGATIC11 GATICA       0 0        117.349 -8.4000 0.00000 0.00000 
EGATIC21 GATICA       0 0        109.252 -3.7000 0.00000 0.00000 
EGAUSS11 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000 
EGAUSS12 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000 
EGAVAR21 GAVARROT     0 0        0.00000 0.00000 0.00000 0.00000 
EGAZUL21 GAZULES      0 2 227.71 0.00000 -4.2000 -11.213 2.26396 0.00000 -165.90 
EGBRAL11 GBRALTAR     0 0        0.00000 0.00000 0.00000 0.00000 
EGBRAL12 GBRALTAR     0 2 408.10 0.39982 35.4000 -328.39 -92.344 0.00000 -387.90 179.200 -269.30 
EGETAF21 GETAFE       0 0        52.8768 -6.7000 0.00000 0.00000 
EGODEL11 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000 
EGODEL21 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000 
EGRADO21 GRADO        0 2 230.79 0.00000 0.00000 -0.5006 7.13489 0.00000 -18.400 14.0000 -14.000 
EGRAMA21 GRAMANET     0 0        132.942 30.7000 0.00000 0.00000 
EGRELA21 GRELA-       0 2 233.69 73.0679 4.50000 -58.270 0.30248 0.00000 -94.200 
EGRIJO11 GRIJOTA      0 2 415.72 0.00000 325.800 -97.617 23.7061 0.00000 -508.20 
EGUADA11 GUADAME      0 0        0.00000 152.100 0.00000 0.00000 
EGUADA21 GUADAME      0 0        0.00000 102.500 0.00000 0.00000 
EGUARD21 GUARDO       0 2 234.04 6.79702 -5.3000 0.00000 -0.4544 0.00000 -1.6000 
EGUENE11 GUENES       0 0        0.00000 0.00000 0.00000 0.00000 
EGUENE21 GUENES       0 0        88.3612 40.3000 0.00000 0.00000 
EGUILL11 GUILLENA     0 0        0.00000 159.700 0.00000 0.00000 
EGUILL21 GUILLENA     0 0        71.5686 4.60000 0.00000 0.00000 
EGUILL22 GUILLENA     0 0        72.6681 6.10000 0.00000 0.00000 
EGUIXE21 GUIXERES     0 0        19.8913 -1.3000 0.00000 0.00000 
EGURRE21 GURREA       0 2 230.55 -38.517 -28.600 -86.303 15.1000 0.00000 -246.90 15.3000 14.9000 
EHARO 21 HARO         0 2 228.32 26.4884 -1.0000 0.00000 0.00000 0.00000 -3.0000 0.20000 -0.2000 
EHERNA11 HERNANI      0 0        126.744 -1.2000 0.00000 0.00000 
EHERNA21 HERNANI      0 2 228.14 36.6839 -10.400 0.00000 0.00000 0.00000 -2.4000 0.20000 -0.2000 
EHERRE11 HERRERA      0 0        -79.535 164.800 0.00000 0.00000 
EHERRE21 HERRERA      0 2 233.63 1.09952 0.70000 0.00000 0.00000 0.00000 -3.0000 0.20000 -0.2000 
EHIJAR21 HIJAR        0 2 228.94 17.5923 13.9000 0.00000 0.00000 0.00000 -113.00 0.20000 -0.2000 
EHINOJ11 HINOJOSA     0 2 417.27 0.09996 2.50000 -82.298 31.2684 0.00000 -135.70 35.0000 -48.000 
EHORTA21 HORTALEZ     0 0        43.1810 -9.9000 0.00000 0.00000 
EHORTA22 HORTALEZ     0 0        49.8781 1.10000 0.00000 0.00000 
EHOSPT21 HOSPTLET     0 0        146.936 8.20000 0.00000 0.00000 
EHOYAM21 HOYAMORE     0 2 226.92 59.1740 -13.400 0.00000 0.00000 0.00000 -1.6000 0.20000 -0.2000 
EHUENE11 HUENEJA      0 2 398.07 0.09996 10.8000 -200.54 50.3488 0.00000 -528.40 70.4000 40.0000 
EICHAS11 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000 
EICHAS21 ICHASO       0 0        232.898 -7.8000 0.00000 0.00000 
EICHAS22 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000 
EILLOR21 ILLORA       0 0        2.19903 -1.7000 0.00000 0.00000 
EILLOR22 ILLORA       0 0        3.59842 -1.7000 0.00000 0.00000 
EINGEN21 INGENIO      0 2 229.06 117.648 7.80000 0.00000 0.00000 0.00000 -4.4000 0.20000 -0.2000 
EJALON21 JALON        0 2 227.32 67.6703 -3.9000 -312.67 55.9252 0.00000 -448.40 
EJIJON21 JIJONA       0 2 229.27 152.633 7.60000 0.00000 0.00000 0.00000 -29.600 0.20000 -0.2000 
EJM.OR11 JM.ORIOL     0 2 413.36 0.59974 185.100 -359.83 9.62643 0.00000 -960.10 320.200 -572.20 
EJM.OR21 JM.ORIOL     0 2 227.79 16.7926 88.1000 0.00000 0.00000 0.00000 -232.30 0.20000 -0.2000 
EJORDA11 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000 
EJORDA21 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000 
EJUNDI21 JUNDIZ       0 2 228.83 28.9873 -7.7000 -9.8117 1.70000 0.00000 -51.200 1.90000 1.50000 
EJUNED21 JUNEDA       0 2 225.07 -23.910 8.40000 0.00000 0.00000 0.00000 -33.600 0.40000 -0.4000 
EL.MON21 L.MONTES     0 2 219.79 105.454 -10.100 0.00000 0.00000 0.00000 -5.1000 0.20000 -0.2000 
ELA ES21 LA ESTRE     0 0        111.251 -31.400 0.00000 0.00000 
ELA JA21 LA JARA      0 0        25.1889 -3.2000 0.00000 0.00000 
ELA LO11 LA LOMBA     0 0        0.00000 162.300 0.00000 0.00000 
ELA LO21 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA MU11 LA MUELA     0 2 403.41 0.19991 2.30000 -66.880 109.720 0.00000 -368.80 
ELA PL11 LA PLANA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA PL21 LA PLANA     0 2 229.30 292.871 39.5000 0.00000 0.00000 0.00000 -2.7000 0.20000 -0.2000 
ELA PO21 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA PO22 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA RO11 LA ROBLA     0 0        62.4726 26.7000 0.00000 0.00000 
ELA RO21 LA ROCA      0 2 227.74 18.1920 0.90000 0.00000 0.00000 0.00000 -1.5000 0.20000 -0.2000 
ELA SE11 LA SERNA     0 0        0.00000 155.100 0.00000 0.00000 
ELA SE21 LA SERNA     0 2 232.10 37.2836 -5.2000 -54.866 9.60000 0.00000 -165.60 9.80000 9.40000 
ELACER11 LACEREAL     0 2 415.34 6.79702 148.500 0.00000 0.00000 0.00000 -3.3000 0.20000 -0.2000 
ELACER21 LACEREAL     0 0        0.00000 0.00000 0.00000 0.00000 
ELADA 11 LADA         0 0        47.2793 101.100 0.00000 0.00000 
ELAFAR11 LAFARGA      0 0        0.00000 0.00000 0.00000 0.00000 
ELAFAR21 LAFARGA      0 0        297.969 10.5000 0.00000 0.00000 
ELAGUA21 LAGUARDI     0 2 227.16 0.00000 0.00000 -42.751 7.50000 0.00000 -129.30 7.70000 7.30000 
ELANCH21 LANCHA       0 2 220.60 187.818 22.1000 -0.4005 0.10000 0.00000 -164.80 0.30000 -0.1000 
ELANZA21 LANZASAG     0 0        -82.936 23.9000 0.00000 0.00000 
ELASEL21 LA SELVA     0 2 221.25 28.2876 -6.0000 0.00000 0.00000 0.00000 -1.7000 0.20000 -0.2000 
ELASTR11 LASTRAS      0 2 417.96 62.8724 -12.400 0.00000 0.00000 0.00000 -46.500 0.20000 -0.2000 
ELCANT11 LCANTERA     0 2 406.73 -61.827 15.2000 -79.295 12.7281 0.00000 -97.000 
ELCANT21 LCANTERA     0 2 232.10 0.09996 -3.3000 -35.943 8.05213 0.00000 -79.800 
ELEGAN21 LEGANES      0 0        68.4699 96.3000 0.00000 0.00000 
ELITOR11 LITORAL      0 2 405.21 238.195 14.6000 -1.1013 0.20000 0.00000 -96.200 0.40000 0.00000 
ELLAVO21 LLAVORSI     0 2 227.36 34.9846 3.80000 -41.249 61.8150 0.00000 -295.60 86.2000 -150.20 
ELLOGA11 LLOGAIA      0 0        116.149 8.00000 0.00000 0.00000 
ELOECH11 LOECHES      0 0        0.00000 322.300 0.00000 0.00000 
ELOECH12 LOECHES      0 0        0.00000 0.00000 0.00000 0.00000 
ELOECH21 LOECHES      0 2 233.83 303.267 -79.700 -15.018 3.20000 0.00000 -74.900 3.20000 2.00000 
ELOGRO21 LOGRONO      0 2 226.86 142.637 0.60000 0.00000 0.00000 0.00000 -38.400 0.20000 -0.2000 
ELORA 11 LORA         0 0        -209.99 42.5000 0.00000 0.00000 
ELOSRA21 LOSRAMOS     0 2 220.00 347.547 68.0000 -383.16 51.3399 0.00000 -457.60 122.600 -229.20 
ELOUSA21 LOUSAME      0 0        24.9890 10.2000 0.00000 0.00000 
ELSOLA21 LASOLANA     0 2 226.72 8.09645 -1.0000 0.00000 0.00000 0.00000 -52.800 0.40000 -0.4000 
ELUBIA21 LUBIAN       0 0        -58.326 14.5000 0.00000 0.00000 
ELUCER21 LUCERO       0 0        94.1587 -18.900 0.00000 0.00000 
ELUDRI11 LUDRIO       0 0        -78.434 8.50000 0.00000 0.00000 
ELUENG11 LUENGOS      0 0        10.2955 -7.6000 0.00000 0.00000 
EMAGA221 MAGALLO      0 0        0.00000 0.00000 0.00000 0.00000 
EMAGAL11 MAGALLON     0 0        0.00000 153.300 0.00000 0.00000 
EMAGAL21 MAGALLON     0 0        47.4792 7.10000 0.00000 0.00000 
EMAGAL22 MAGALLON     0 2 227.15 39.4827 8.70000 -305.97 53.5000 0.00000 -579.20 53.7000 53.3000 
EMAGNA21 MAGANA       0 2 227.18 0.00000 -0.7000 -98.618 17.3000 0.00000 -180.40 17.5000 17.1000 
EMAIAL11 MAIALS       0 0        -83.036 15.3000 0.00000 0.00000 
EMAJAD21 MAJADAHO     0 0        248.691 -47.500 0.00000 0.00000 
EMANFI21 MANFIGUE     0 0        157.031 14.0000 0.00000 0.00000 
EMANGR21 MANGRANE     0 2 225.70 57.0750 -22.500 0.00000 0.00000 0.00000 -3.9000 0.20000 -0.2000 
EMANZA11 MANZARES     0 0        0.00000 0.00000 0.00000 0.00000 
EMANZA21 MANZARES     0 2 229.80 87.5616 -13.100 -21.025 3.82584 0.00000 -292.50 29.5000 -16.200 
EMARAG21 MARAGALL     0 2 230.06 65.3713 4.30000 0.00000 0.00000 0.00000 -1.0000 0.20000 -0.2000 
EMARIA21 MARIA        0 2 228.27 0.00000 -0.9000 -53.664 12.7858 0.00000 -135.80 
EMATA 21 MATA         0 0        125.145 2.90000 0.00000 0.00000 
EMATAP21 MATAPORQ     0 2 233.15 10.3954 -22.200 0.00000 0.72132 0.00000 -3.0000 8.20000 -8.2000 
EMAZAR21 MAZARRED     0 0        65.8711 12.0000 0.00000 0.00000 
EMBECE21 MBECERRA     0 0        26.0886 -5.5000 0.00000 0.00000 
EMECO 21 MECO         0 2 234.39 58.2744 -45.800 0.00000 0.00000 0.00000 -38.600 0.20000 -0.2000 
EMEDIA21 MEDIANO      0 2 232.03 0.00000 4.20000 -43.452 -24.278 0.00000 -66.900 25.0000 -25.000 
EMEDIN11 MEDINACE     0 0        -138.96 30.4000 0.00000 0.00000 
EMEDIO21 MEDIODIA     0 0        30.3867 26.7000 0.00000 0.00000 
EMEIRA21 MEIRAMA      0 0        -32.114 -3.7000 0.00000 0.00000 
EMELAN21 MELANCOL     0 0        113.150 -11.100 0.00000 0.00000 
EMEQUI11 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000 
EMEQUI21 MEQUINEN     0 0        5.79746 -1.3000 0.00000 0.00000 
EMEQUI22 MEQUINEN     0 2 229.52 0.29987 12.6000 -133.86 -23.329 0.00000 -239.10 120.000 -120.00 
EMERCB21 MERCBENZ     0 0        18.8917 1.30000 0.00000 0.00000 
EMERID21 MERIDA       0 2 227.23 119.647 -9.3000 0.00000 0.00000 0.00000 -74.400 0.20000 -0.2000 
EMESON11 MESON V.     0 0        0.00000 0.00000 0.00000 0.00000 
EMESON21 MESON V.     0 2 233.43 25.0890 7.80000 -1.0012 9.90004 0.00000 -2.0000 
EMESON22 MESON V.     0 2 233.43 -18.508 22.5000 -74.689 -19.172 0.00000 -206.00 
EMEZQU11 MEZQUITA     0 0        0.00000 0.00000 0.00000 0.00000 
EMEZQU12 MEZQUITA     0 0        0.00000 0.00000 0.00000 0.00000 
EMEZQU21 MEZQUITA     0 2 231.32 40.5822 -14.700 -47.857 8.40000 0.00000 -98.700 8.80000 8.00000 
EMINGL11 MINGLANI     0 2 409.04 5.19772 153.700 0.00000 0.00000 0.00000 -2.9000 0.20000 -0.2000 
EMIRAN21 MIRANDA      0 2 229.19 3.39851 -4.7000 0.00000 0.00000 0.00000 -23.700 0.20000 -0.2000 
EMIRAS21 MIRASIER     0 0        58.0745 -12.700 0.00000 0.00000 
EMONCA21 MONCAYO      0 2 227.13 -32.214 11.0000 -58.770 10.3000 0.00000 -143.50 10.5000 10.1000 
EMONDR21 MONDRAGO     0 0        5.39763 -12.800 0.00000 0.00000 
EMONTB21 MONTEBAJ     0 0        4.99781 -1.9000 0.00000 0.00000 
EMONTE11 MONTEARE     0 0        0.00000 162.300 0.00000 0.00000 
EMONTE21 MONTEARE     0 2 233.02 1.89917 21.8000 -256.01 112.100 0.00000 -351.50 112.100 -64.800 
EMONTL21 MONTBLAN     0 2 223.68 44.1806 4.50000 -11.113 6.01915 0.00000 -16.000 
EMONTS11 MONTESA      0 0        0.00000 0.00000 0.00000 0.00000 
EMONTT21 MONTETOR     0 2 228.36 288.373 -31.500 -75.590 13.2000 0.00000 -112.30 13.4000 13.0000 
EMONZO21 MONZON       0 2 229.26 58.2744 36.4000 0.00000 0.00000 0.00000 -2.2000 0.20000 -0.2000 
EMORA 21 MORA         0 2 231.60 0.00000 0.00000 0.00000 0.00000 0.00000 -8.1000 0.20000 -0.2000 
EMORAJ11 MORALEJA     0 0        0.00000 160.200 0.00000 0.00000 
EMORAJ21 MORALEJA     0 2 231.56 87.7615 217.700 0.00000 0.00000 0.00000 -3.5000 0.20000 -0.2000 
EMORAT11 MORATA       0 0        0.00000 163.000 0.00000 0.00000 
EMORAT21 MORATA       0 2 232.50 0.89961 91.2000 -27.933 5.50000 0.00000 -193.30 5.50000 4.30000 
EMOREL11 MORELLA      0 2 413.89 -230.70 65.9000 0.00000 0.00000 0.00000 -2.8000 0.20000 -0.2000 
EMOREL12 MORELLA      0 0        0.00000 0.00000 0.00000 0.00000 
EMORVD21 MORVEDRE     0 0        0.00000 0.00000 0.00000 0.00000 
EMORVE11 MORVEDRE     0 2 409.62 60.2735 -117.00 -739.58 93.3311 0.00000 -821.50 350.000 -559.60 
EMORVE21 MORVEDRB     0 2 230.18 37.9833 -3.4000 0.00000 0.00000 0.00000 -1.2000 0.20000 -0.2000 
EMOTOR21 MOTORS       0 2 228.70 43.2810 -9.3000 0.00000 0.00000 0.00000 -4.4000 0.20000 -0.2000 
EMTEBE21 MTEBELLO     0 0        97.9570 -15.500 0.00000 0.00000 
EMUD-I21 MUDARRAI     0 0        0.00000 0.00000 0.00000 0.00000 
EMUDAR11 MUDARRA      0 0        -51.623 174.500 0.00000 0.00000 
EMUDAR21 MUDARRA      0 2 234.05 0.00000 0.00000 -23.728 8.12952 0.00000 -248.00 
EMUDEJ11 MUDEJAR      0 0        0.00000 0.00000 0.00000 0.00000 
EMUNIE11 MUNIESA      0 2 413.15 0.19991 13.2000 -237.98 42.6924 0.00000 -529.70 
EMURUA11 MURUARTE     0 0        0.00000 0.00000 0.00000 0.00000 
EMURUA21 MURUARTE     0 2 228.83 -63.028 14.8000 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
EMURUA22 MURUARTE     0 0        0.00000 0.00000 0.00000 0.00000 
EMZARI21 MAZARICO     0 0        -149.07 3.60000 0.00000 0.00000 
ENESCO11 NESCOMBR     0 2 407.19 1.99912 158.000 -1121.4 -93.244 0.00000 -1226.1 287.300 -730.70 
ENESCO12 NESCOMBR     0 2 407.19 0.59974 43.5000 -381.76 44.7077 0.00000 -402.60 69.5000 -133.90 
ENORTE21 NORTE        0 0        61.6729 -2.0000 0.00000 0.00000 
ENOVEL21 NOVELDA      0 0        32.7856 4.70000 0.00000 0.00000 
ENUDOV21 NUDOVIAR     0 0        3.29855 -4.7000 0.00000 0.00000 
ENUVCA21 NUVCASAR     0 2 224.75 118.348 -10.000 -13.116 2.31776 0.00000 -67.400 
EOLITE21 OLITE        0 2 230.22 0.00000 0.00000 -52.162 8.90748 0.00000 -106.50 
EOLIVA21 OLIVARES     0 0        86.8619 16.7000 0.00000 0.00000 
EOLMED11 OLMEDILL     0 0        -176.08 174.100 0.00000 0.00000 
EOLMEO11 OLMEDO       0 2 419.30 7.49671 -8.0000 0.00000 0.00000 0.00000 -14.900 0.20000 -0.2000 
EONUBA21 ONUBA        0 2 226.22 163.628 -6.9000 -95.014 16.6000 0.00000 -292.20 17.0000 16.2000 
EORCOY21 ORCOYEN      0 2 228.54 182.720 2.90000 0.00000 0.00000 0.00000 -1.5000 0.20000 -0.2000 
EORGIV21 ORGIVA       0 2 219.74 61.7729 18.3000 -57.168 10.0681 0.00000 -115.00 
EORTUE21 ORTUELLA     0 0        248.191 -12.500 0.00000 0.00000 
EP.BIB21 P.BIBEY      0 0        0.00000 0.00000 0.00000 0.00000 
EP.G.R11 P.G.RODR     0 2 415.67 1.89917 70.9000 -302.56 125.689 0.00000 -304.40 150.200 -270.20 
EP.G.R12 P.G.RODR     0 2 415.67 5.69750 47.1000 -645.87 9.02529 0.00000 -903.80 453.700 -618.60 
EP.LLA21 P.LLANO      0 2 226.14 76.3665 13.6000 -30.937 5.42199 0.00000 -220.50 6.00000 4.80000 
EP.SUE21 P.SUERT      0 0        -44.720 -44.300 0.00000 0.00000 
EPALAF21 PALAFOX      0 0        50.2779 -3.7000 0.00000 0.00000 
EPALAU21 PALAU        0 0        65.0714 -7.3000 0.00000 0.00000 
EPALEN21 PALENCIA     0 2 233.16 75.3669 8.40000 -19.023 3.30000 0.00000 -117.40 3.50000 3.10000 
EPALM221 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000 
EPALMA11 PALMAR       0 0        0.00000 -4.9000 0.00000 0.00000 
EPALMA21 PALMAR       0 2 228.35 376.735 -97.400 0.00000 0.00000 0.00000 -9.3000 0.20000 -0.2000 
EPALME21 PALMERAL     0 2 229.29 59.8737 0.30000 0.00000 0.00000 0.00000 -6.8000 0.20000 -0.2000 
EPALMR21 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000 
EPALOS11 PALOS        0 2 407.51 1.99912 59.7000 -724.67 109.529 0.00000 -775.80 311.600 -309.80 
EPALOS21 PALOS        0 2 226.06 47.9789 81.7000 -47.957 10.1079 0.00000 -50.800 
EPARLA21 PARLA        0 0        20.2911 4.10000 0.00000 0.00000 
EPATRA21 PATRAIX      0 0        21.1907 -5.1000 0.00000 0.00000 
EPAZOS21 PAZOSBOR     0 0        288.473 26.1000 0.00000 0.00000 
EPCENT21 PCENTRAL     0 0        35.3845 3.30000 0.00000 0.00000 
EPDEMO21 PDEMOURO     0 2 233.17 -18.308 3.50000 -33.340 7.65137 0.00000 -119.50 30.0000 -58.000 
EPENAF11 PENAFLOR     0 0        0.00000 156.300 0.00000 0.00000 
EPENAF21 PENAFLOR     0 2 228.11 0.00000 0.00000 0.00000 0.00000 0.00000 -45.000 0.20000 -0.2000 
EPENAF22 PENAFLOR     0 0        3.99825 3.00000 0.00000 0.00000 
EPENAG11 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000 
EPENAG21 PENAGOS      0 2 230.50 249.990 -3.0000 -60.172 10.0427 0.00000 -107.70 
EPENAR11 PENARRUB     0 0        -42.619 23.0000 0.00000 0.00000 
EPERAF21 PERAFORT     0 2 220.31 111.251 37.7000 -164.20 28.7000 0.00000 -215.40 28.9000 28.5000 
EPERED21 PEREDA       0 2 230.87 0.19991 3.80000 -39.948 7.24657 0.00000 -50.000 
EPESOZ11 PESOZ        0 0        0.00000 0.00000 0.00000 0.00000 
EPETRE21 PETREL       0 2 229.24 112.751 12.4000 0.00000 0.00000 0.00000 -17.100 0.20000 -0.2000 
EPGORD11 POLGORDO     0 0        0.00000 0.00000 0.00000 0.00000 
EPICON21 PICON        0 2 229.08 11.1951 -6.2000 0.00000 0.00000 0.00000 -2.8000 0.20000 -0.2000 
EPICON22 PICON        0 2 229.08 0.00000 0.00000 -7.6091 1.19041 0.00000 -231.00 2.10000 0.50000 
EPIERO11 PIEROLA      0 2 402.93 107.053 166.300 0.00000 0.00000 0.00000 -1.5000 0.20000 -0.2000 
EPIERO21 PIEROLA      0 0        0.00000 0.00000 0.00000 0.00000 
EPINAR11 PINARREY     0 0        0.00000 148.900 0.00000 0.00000 
EPINAR21 PINARREY     0 2 225.75 148.935 87.2000 -733.58 386.151 0.00000 -908.40 386.300 -448.60 
EPINIL11 PINILLA      0 0        -373.56 255.600 0.00000 0.00000 
EPINTA21 PINTOAYU     0 2 233.77 20.7909 -7.5000 0.00000 0.00000 0.00000 -2.5000 0.20000 -0.2000 
EPINTO21 PINTO        0 2 232.23 81.2643 105.500 0.00000 0.00000 0.00000 -1.4000 0.20000 -0.2000 
EPLAZA21 PLAZA        0 2 228.95 240.594 -39.400 -87.204 15.3000 0.00000 -100.60 15.5000 15.1000 
EPOLIG21 POLIGONO     0 2 220.15 111.151 11.3000 0.00000 0.00000 0.00000 -1.1000 0.20000 -0.2000 
EPOLIO21 POLIGONC     0 0        38.9829 -2.6000 0.00000 0.00000 
EPOZAS21 POZASAL      0 2 233.30 4.49803 -10.200 -34.341 8.20000 0.00000 -196.80 8.40000 8.00000 
EPQING21 PQINGENI     0 0        20.3911 1.20000 0.00000 0.00000 
EPRADA21 PRADA        0 2 231.65 0.00000 0.00000 -11.614 4.00435 0.00000 -70.700 35.1000 -48.000 
EPRADI21 PRADILLO     0 2 231.78 103.055 12.0000 0.00000 0.00000 0.00000 -1.6000 0.20000 -0.2000 
EPRADO21 ANTONIO      0 0        58.5743 2.70000 0.00000 0.00000 
EPRADS21 PRADSANT     0 0        47.3792 -1.9000 0.00000 0.00000 
EPRINC21 PRINCESA     0 0        65.2714 15.0000 0.00000 0.00000 
EPROSP21 PROSPERI     0 0        16.3928 -4.6000 0.00000 0.00000 
EPROSP22 PROSPERI     0 0        27.2880 -1.9000 0.00000 0.00000 
EPSFER21 PSFERNAN     0 0        32.9855 -18.000 0.00000 0.00000 
EPSMIG21 PSMIGUEL     0 2 230.93 47.6791 26.5000 -52.062 8.83414 0.00000 -84.100 
EPTO C11 PTO CRUZ     0 2 410.56 -36.516 478.300 -9.7116 1.40594 0.00000 -42.700 
EPTO R21 PTO REAL     0 2 227.54 184.319 -4.0000 -2.6031 0.50000 0.00000 -94.500 0.70000 0.30000 
EPUEGU11 PUEGUZMA     0 2 412.28 -72.032 6.70000 -12.815 -74.405 0.00000 -50.000 
EPUENT21 PUENTELA     0 0        12.3946 12.6000 0.00000 0.00000 
EPUERT21 PUERTO       0 0        32.2858 1.50000 0.00000 0.00000 
EPUIGP21 PUIGPELA     0 2 222.97 54.6760 6.00000 0.00000 0.00000 0.00000 -7.1000 0.20000 -0.2000 
EPUJAL21 PUJALT       0 2 230.15 0.00000 0.00000 -63.276 12.2834 0.00000 -127.30 
EQUART21 QUARTPOB     0 2 229.26 25.5888 -10.200 0.00000 0.00000 0.00000 -2.3000 0.20000 -0.2000 
EQUEL 21 QUEL         0 2 228.60 -53.023 48.3000 0.00000 0.00000 0.00000 -60.400 0.20000 -0.2000 
EQUINT21 QUINTOS      0 2 230.51 67.6703 9.00000 0.00000 0.00000 0.00000 -7.9000 0.20000 -0.2000 
ER.CAL21 R.CALDES     0 0        31.8860 2.20000 0.00000 0.00000 
EREGOE21 REGOELLE     0 2 234.41 -36.416 1.60000 0.00000 0.09908 
ERENED21 RENEDO       0 2 233.44 121.447 14.9000 0.00000 0.00000 0.00000 -40.600 0.20000 -0.2000 
EREQUE11 REQUENA      0 2 408.79 4.39807 -14.200 0.00000 0.00000 0.00000 -4.9000 0.20000 -0.2000 
ERETAM21 RETAMAR      0 0        155.532 -39.500 0.00000 0.00000 
ERIBAR21 RIBARROJ     0 2 229.55 68.8698 -29.100 -172.81 49.6059 0.00000 -342.60 75.8000 5.40000 
ERICOB21 RICOBAYO     0 2 233.57 -40.018 -6.5000 -25.731 4.63941 0.00000 -203.20 
EROCAM11 ROCAMORA     0 2 403.81 403.123 189.100 0.00000 0.00000 0.00000 -28.500 0.20000 -0.2000 
EROCIO21 ROCIO        0 2 227.45 47.6791 2.70000 0.00000 0.00000 0.00000 -24.900 0.20000 -0.2000 
ERODAN11 RODANDAL     0 2 404.18 2.29899 -4.1000 -67.280 11.8000 0.00000 -231.40 12.0000 11.6000 
EROJAL21 ROJALES      0 2 229.57 71.6685 -16.600 0.00000 0.00000 0.00000 -5.9000 0.20000 -0.2000 
EROMIC11 ROMICA       0 2 405.46 -249.01 -12.000 0.00000 0.00000 0.00000 -23.700 0.20000 -0.2000 
ERUBI 11 RUBI         0 0        0.00000 0.00000 0.00000 0.00000 
ERUBI 21 RUBI         0 0        57.2749 -5.6000 0.00000 0.00000 
ERUBIO21 RUBIO        0 0        -19.208 3.80000 0.00000 0.00000 
ERUEDA11 RUEDA        0 2 403.43 2.99868 156.500 0.00000 0.00000 0.00000 -3.6000 0.20000 -0.2000 
ES.AGU21 S.AGUSTI     0 2 232.06 -2.8012 6.40000 -4.3051 2.81905 0.00000 -31.000 15.0000 -15.000 
ES.AND21 S.ANDREU     0 0        124.645 0.40000 0.00000 0.00000 
ES.BOI21 S.BOI        0 2 228.71 94.2586 9.70000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000 
ES.CEL21 S.CELONI     0 0        206.709 50.1000 0.00000 0.00000 
ES.EST21 S.ESTEBA     0 2 231.24 0.19991 6.30000 -115.24 25.5847 0.00000 -375.00 209.000 -222.00 
ES.FOS21 S.FOST       0 0        282.776 8.40000 0.00000 0.00000 
ES.JUS21 S.JUST       0 0        68.1701 -5.8000 0.00000 0.00000 
ES.P.P21 S.P.PINA     0 2 227.69 52.5769 -5.8000 0.00000 0.00000 0.00000 -2.0000 0.20000 -0.2000 
ES.PED21 S.PEDRO      0 2 231.11 0.00000 0.00000 -10.513 2.88594 0.00000 -60.100 23.3000 -27.300 
ES.VIC21 S.VICENT     0 2 229.11 139.739 -0.3000 0.00000 0.00000 0.00000 -1.1000 0.20000 -0.2000 
ESABIN21 SABINANI     0 2 230.40 19.2915 14.7000 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
ESABIN22 SABINANI     0 0        0.00000 0.00000 0.00000 0.00000 
ESABON21 SABON        0 0        112.651 7.20000 0.00000 0.00000 
ESAGME21 SAGMETRO     0 2 230.15 2.19903 -1.3000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000 
ESAGME22 SAGMETRO     0 0        2.09908 -1.3000 0.00000 0.00000 
ESAGRE21 SAGRERA      0 0        0.00000 0.00000 0.00000 0.00000 
ESAGUN21 SAGUNTO      0 0        161.229 -18.200 0.00000 0.00000 
ESALAD21 SALADAS      0 0        12.9943 1.20000 0.00000 0.00000 
ESALAS11 SALAS        0 2 419.06 42.3814 -32.100 -57.969 9.46077 0.00000 -81.100 
ESALLE11 SALLENTE     0 0        0.00000 0.00000 0.00000 0.00000 
ESALTE21 SALTERAS     0 2 229.46 19.2915 -0.5000 0.00000 0.00000 0.00000 -102.10 0.40000 -0.4000 
ESANAB21 SANABRIA     0 0        0.00000 -2.0000 0.00000 0.00000 
ESANCO21 SANCOMPO     0 0        61.2731 -24.000 0.00000 0.00000 
ESANCU21 SANCUGAT     0 0        54.4761 -2.2000 0.00000 0.00000 
ESANGU21 SANGUESA     0 2 229.24 0.00000 0.00000 -113.84 19.9000 0.00000 -231.00 20.1000 19.7000 
ESANTI21 SANTIAGO     0 2 231.44 0.00000 0.00000 -1.9023 3.94608 0.00000 -67.800 32.2000 -41.500 
ESANTP21 SANTIPON     0 2 229.28 306.366 4.00000 0.00000 0.00000 0.00000 -89.700 0.20000 -0.2000 
ESANTU11 SANTURCE     0 0        0.00000 0.00000 0.00000 0.00000 
ESANTU21 SANTURCE     0 2 232.52 4.59798 22.7000 -362.93 23.4777 0.00000 -396.40 162.200 -268.50 
ESANTZ21 SANTIZ       0 2 232.21 0.00000 0.00000 -15.218 2.70000 0.00000 -224.40 3.10000 2.30000 
ESANZO11 SANZO        0 0        -25.411 -1.0000 0.00000 0.00000 
ESANZO12 SANZO        0 0        -25.111 13.8000 0.00000 0.00000 
ESASER11 SASERVAN     0 0        0.00000 0.00000 0.00000 0.00000 
ESASER21 SASERVAN     0 0        0.00000 0.00000 0.00000 0.00000 
ESAUCE21 SAUCELLE     0 2 231.87 13.7939 3.40000 0.00000 0.00000 0.00000 -5.0000 0.20000 -0.2000 
ESAX  11 SAX          0 0        5.29768 -11.500 0.00000 0.00000 
ESEGOV11 SEGOVIA      0 2 418.76 13.7939 4.70000 0.00000 0.00000 0.00000 -6.1000 0.20000 -0.2000 
ESENGR11 SENGRACI     0 2 413.14 0.99956 33.2000 -487.78 -86.372 0.00000 -784.60 405.800 -566.50 
ESENGR21 SENGRACI     0 0        0.00000 0.00000 0.00000 0.00000 
ESENTM11 SENTMENA     0 2 402.81 204.710 129.800 0.00000 0.00000 0.00000 -1.2000 0.20000 -0.2000 
ESENTM21 SENTMENA     0 2 228.77 51.4774 -12.200 0.00000 0.00000 0.00000 -2.5000 0.20000 -0.2000 
ESEQUE21 SEQUERO      0 2 227.60 20.7909 5.60000 -108.03 18.9000 0.00000 -212.30 19.1000 18.7000 
ESIDEN21 SIDENORB     0 0        71.5686 -74.000 0.00000 0.00000 
ESIERO21 SIERO        0 0        11.5949 -7.1000 0.00000 0.00000 
ESILLE11 SILLEDA      0 0        3.19860 -9.8000 0.00000 0.00000 
ESIMAN21 SIMANCAS     0 0        37.1837 -9.0000 0.00000 0.00000 
ESMSA221 SMSALIN      0 0        0.00000 0.00000 0.00000 0.00000 
ESMSAL21 SMSALINA     0 0        47.0793 -71.200 0.00000 0.00000 
ESOBRA21 SOBRADEL     0 2 231.59 0.09996 1.80000 -26.331 3.47235 0.00000 -44.200 10.0000 -20.000 
ESOLOR11 SOLORZAN     0 0        0.00000 0.00000 0.00000 0.00000 
ESOTOR11 SOTORIBE     0 2 415.26 1.79921 269.400 -1013.6 -27.810 0.00000 -1200.3 479.800 -826.70 
ESOTOR21 SOTORIBE     0 0        -8.1036 -81.900 0.00000 0.00000 
ESS RE11 SS REYES     0 0        0.00000 323.800 0.00000 0.00000 
ESS RE21 SS REYES     0 0        0.00000 113.000 0.00000 0.00000 
ESTAMA11 STAMARGR     0 0        60.3735 -7.0000 0.00000 0.00000 
ESUBIR21 SUBIRATS     0 2 227.19 42.1815 1.50000 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
ESUIDO21 SUIDO        0 2 229.55 -41.318 11.5000 -116.14 -5.6922 0.00000 -174.80 
ET3T.C21 TCANTOS      0 2 234.06 95.7580 -23.600 0.00000 0.00000 0.00000 -4.0000 0.20000 -0.2000 
ETABAR11 TABARA       0 0        1.79921 -3.2000 0.00000 0.00000 
ETABER11 TABERNAS     0 0        0.00000 0.00000 0.00000 0.00000 
ETABER21 TABERNAS     0 2 227.55 0.00000 -0.7000 0.00000 0.00000 0.00000 -42.400 0.20000 -0.2000 
ETABIE21 TABIELLA     0 0        353.445 15.3000 0.00000 0.00000 
ETACE121 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000 
ETACE221 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000 
ETAFAL21 TAFALLA      0 2 229.67 42.7812 7.80000 -62.675 11.0000 0.00000 -217.60 11.2000 10.8000 
ETAJOE11 TAJOENCA     0 0        0.00000 0.00000 0.00000 0.00000 
ETAJOE21 TAJOENCA     0 2 223.31 -78.034 11.9000 -37.645 6.60000 0.00000 -191.90 7.00000 6.20000 
ETALAV21 TALAVERA     0 2 230.60 52.9767 -7.2000 -29.936 60.2000 0.00000 -160.50 60.2000 -60.200 
ETANGC21 TANGCATA     0 0        59.9737 -8.7000 0.00000 0.00000 
ETARIF11 TARIFA       0 0        0.00000 -97.500 0.00000 0.00000 
ETARIF12 TARIFA-      0 0        0.00000 -104.30 0.00000 0.00000 
ETARRA21 TARRAGON     0 2 220.36 188.317 10.8000 0.00000 0.00000 0.00000 -1.4000 0.20000 -0.2000 
ETAYAA21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000 
ETAYAB21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000 
ETBABA21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000 
ETBABB21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000 
ETCELS21 TCELSA       0 0        0.00000 0.00000 0.00000 0.00000 
ETCGIS21 TRCANGIS     0 0        88.7610 -11.100 0.00000 0.00000 
ETDMNF21 TDMNFCID     0 0        -0.6003 1.30000 0.00000 0.00000 
ETDUDA11 TDUDALLA     0 0        29.6870 -4.5000 0.00000 0.00000 
ETELLE21 TELLEDO      0 0        2.99868 -0.8000 0.00000 0.00000 
ETERRE11 TERRER       0 2 410.37 -4.7021 -6.3000 0.00000 0.00000 0.00000 -5.0000 0.20000 -0.2000 
ETESCA21 TESCALON     0 0        -28.312 -7.0000 0.00000 0.00000 
ETFOR121 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000 
ETFOR221 TFORJAS      0 2 228.44 0.00000 0.00000 0.00000 0.00000 0.00000 -4.4000 0.20000 -0.2000 
ETGUEN21 TGUENES      0 0        0.00000 0.00000 0.00000 0.00000 
ETIBO 21 TIBO         0 2 230.11 94.5585 25.1000 -20.324 0.04153 0.00000 -37.200 
ETLEGA21 TLEGANES     0 0        0.00000 0.00000 0.00000 0.00000 
ETMUD121 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000 
ETMUD221 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000 
ETNTBS21 TNT_BSN      0 0        0.00000 0.00000 0.00000 0.00000 
ETNTGR21 TNT_GRM      0 0        0.00000 0.00000 0.00000 0.00000 
ETOMEZ21 TOMEZA       0 2 228.32 70.2692 -8.8000 -2.0024 0.00000 0.00000 -5.1000 0.20000 -0.2000 
ETORAR21 TORARENI     0 2 226.05 120.947 31.8000 -39.948 6.36395 0.00000 -49.600 
